# Next Research Questions

## Ask The Customer / Field Team

1. 现有二总线协议是否自研？是否已有协议文档、波形、设备地址规则？
2. 单回路实际最大接多少设备？典型项目接多少设备？
3. “最多 256 个设备”是单回路、整机、还是协议地址空间？
4. 现场主要设备类型有哪些：烟感、温感、手报、声光、输入模块、输出模块、消火栓按钮？
5. 现有屏幕分辨率、接口、刷新方式是什么？
6. 按键数量、LED 数量、蜂鸣器、打印机、语音/电话是否必须保留？
7. RS485 主机互联的协议是谁定义的？是主从、轮询、广播，还是事件同步？
8. 网关目前接到哪里？本地局域网、云平台、消防控制室图形显示装置？
9. 目标客户是否要求 CCCF/型式检验？计划销售的是认证产品还是内部工程设备？
10. 2 路视频采集是必须本地分析，还是只需要联动查看/录像/远程查看？

## Ask Hardware Team

1. RK3506 具体型号：RK3506B/J/G1/G2？内存和存储配置是什么？
2. 是否可使用 Cortex-M0 实时核？SDK 是否开放 M0 开发和 A7-M0 通信样例？
3. 显示接口用 RGB、MIPI DSI、SPI 屏，还是 HDMI？
4. 二总线驱动电路是现成 ASIC，还是需要分立设计？
5. 二总线供电、电流限制、短路保护、隔离设计如何做？
6. 主备电切换和电池检测是否沿用原方案？
7. RS485、Ethernet、USB、视频输入分别占用哪些接口？
8. 存储是否支持只读系统、A/B 升级、掉电保护？

## Ask Certification / Compliance

1. GB 4717-2024 对新主控平台、数据存储、通信、控制总线有哪些新增要求？
2. RK3506 替代 GD32F407 是否视为主控变更，需要重新型式试验？
3. HMI 软件、联网网关、视频 AI 是否会进入认证范围？
4. AI 视频分析如果只作为辅助提示，是否需要在说明书中明确“不作为消防报警判定依据”？
5. 联动逻辑配置器如何锁定，才能避免现场随意改动违反设计规范？

## First Prototype Goal

建议第一版 Demo 不要追求完整消防主机，而是做：

1. RK3506 本地 HMI：点表、报警列表、故障列表、操作日志。
2. 二总线模拟器：模拟 256 地址、报警、故障、离线。
3. 实时控制器：M0 或外置 MCU 负责轮询模拟总线。
4. Linux 与实时控制器通信：事件上报、复位、消音、屏蔽、启动/停止。
5. 断网/重启/卡死演示：证明安全链路不依赖 HMI。
