# Compliance & Certification

国内市场强制要求；先有 CCCF 才能卖。

## Mandatory Standards

| Code | Year | Scope | Applies to |
| --- | --- | --- | --- |
| GB 4717 | 2024 | 火灾报警控制器（技术要求 + 试验方法）| 控制器整机 |
| GB 16806 | 2006 | 消防联动控制系统（技术要求 + 接口规范）| 控制器整机 + CRT 接口 |
| GB 50116 | 2013 | 火灾自动报警系统设计规范 | 系统集成、联动逻辑 |
| GB 50166 | 2019 | 火灾自动报警系统施工及验收标准 | 安装与调试 |
| GB 12978 | 2003 | 消防电子产品环境试验方法及严酷等级 | 全套环境试验 |
| GA/T 671 | 2006 | 消防控制室通用技术要求 | 控制室部署 |
| GB 4943.1 | 2022 | 信息技术设备安全 | 电源安全 |
| GB 9254 | 2008 | 信息技术设备无线电骚扰限值 | EMC（不充分，需补 GB 17626 全套）|
| GB 17626 系列 | 2018+ | EMC 抗扰度（静电、辐射、传导、瞬变、浪涌等）| EMC 抗扰 |

## Functional Test (型式试验) — Key Items

按 GB 4717 + GB 16806，型式试验包含但不限于：

1. **功能试验**
   - 火警 / 故障 / 屏蔽 / 监管 / 延时 / 启动 / 反馈 / 主备电指示
   - 报警容量验证（满载点位下报警响应时间 ≤10 s）
   - 联动逻辑表全覆盖
   - 自检功能
   - 复位与消音
   - 操作级别权限（操作员 / 操作员授权 / 维护级）
   - 历史记录容量与读取
   - 打印功能
2. **接口试验**
   - CRT 接口按 GB 16806 第 4.10 节进行帧级测试
   - 总线带载试验（满载 + 短路 + 开路 + 单点故障 + 容错恢复）
3. **环境试验**（按 GB 12978，严酷等级 1/2/3）
   - 高温工作（55 ℃ × 16 h）
   - 低温工作（−10 ℃ × 16 h）
   - 恒定湿热（40 ℃ / 93 %RH × 4 天）
   - 振动（10-150 Hz，0.5 g，3 轴各 30 min）
   - 冲击（半正弦 15 g × 6 方向）
   - 跌落（柜体类不强制；台式控制器需做）
4. **EMC 抗扰**（按 GB 17626）
   - 静电放电 ±8 kV 接触 / ±15 kV 空气
   - 辐射抗扰 10 V/m, 80-2700 MHz
   - 工频磁场 30 A/m
   - 浪涌 ±2 kV 共模 / ±1 kV 差模
   - 电源跌落与中断
5. **EMC 发射**（按 GB 9254 Class B）
6. **电气安全**（按 GB 4943.1）

## Hardware Constraints

- 后备电池：满载工作 30 min（含联动启动期间）+ 监视状态 8 h。
- 主电故障：监视电池 → 5 s 内自动切换 → 上传 CRT 事件。
- 接地：保护接地 PE 阻抗 ≤0.1 Ω；信号地与保护地隔离。
- 防护等级：柜内 IP30；高湿环境提升到 IP54（型号差异）。

## Documentation Required for Certification

- 整机硬件原理图 + PCB
- 固件源码（不强制公开，但需在工厂检查时可审）
- 软件版本管理与构建记录
- 试验大纲 + 内部预试验报告
- 元器件认证清单（关键件如 MCU、电源、连接器必须可溯源）
- 用户手册 + 安装手册
- 出厂检验大纲

## Re-certification Triggers

以下任一变更需重新认证（或差异化复测）：

- 主控 MCU 型号更换
- 总线驱动电路结构变更
- 软件主版本升级（次版本可走变更通知）
- 联动逻辑表结构变更
- CRT 接口协议变更
- 外壳与结构变更

小版本修复（如显示文案、参数默认值）可走"变更通知"，不重测。
