# GB 4717 / GB 16806 研读笔记 —— 概念与设计意图积累

> 目的：沉淀标准研读中"为什么这么定"的理解，防遗忘。每条 = 问题 + 核心答案 + 条款锚点。
> 约定：**持续追加**——每次讨论出新的理解就补一条，按主题归类，不追求行文，追求能唤起记忆。
> 配套：[测试用例](../testing/gb4717-gb16806-test-cases.md) · 图解页（Claude Artifact：GB 4717 全图解 / 气灭控制器图解）
> 创建：2026-08-13

---

## 1. 总纲与架构

### 1.1 全标准一句话：报警层 vs 输出层
- **5.4.1 管"报不报"**（什么条件宣布火警），**5.4.2 管"动不动"**（宣布后什么条件驱动设备）。两层之间只传一个事实："火警状态"。
- 所有"像说了两遍"的条款（延时、多信号确认、消音）都是同一个词在两层各立一套规矩，对象不同。
- 其余章节全是给这两层配的保障：面板=人机界面，故障=自我监督，电源=停电续命，通信=对外汇报，黑匣子=留证据，试验=证明恶劣环境下仍成立。

### 1.2 控制器 ≠ MCU
- 控制器＝**整台机器**（机箱+主板+回路板+电源+备电+面板+打印机+黑匣子），是认证对象；MCU 只是里面一颗会坏的零件。
- 标准提 MCU 的地方全是**防它死**：5.4.2.5 f) MCU 失效直控单元照常工作；5.4.12 看门狗。产品可靠性必须大于其中任何一颗芯片。

### 1.3 三层角色
- **探测器感知（眼）→ 控制器判定指挥（脑）→ 消防电气控制装置/模块执行（手）**。
- 探测器本身是小嵌入式设备（有 MCU、有地址、答巡检、阈值可远程改）。
- 触发器件 = 探测器（机器感知）+ 手报（人确认），两者可信度语义不同，报警时必须区分显示（5.4.1.4）。
- **部位 vs 探测区**：部位=一个编址点（定位最小单位），探测区=若干部位的集合（房间级分组）。并列出现是兼容两代系统：非编址支路只能到"区"粒度，编址系统精确到部位、"区"退化为点表分组字段但语义仍在——二次确认按区成立（5.4.1.8，火蔓延时第二信号常来自邻近探头）、屏蔽层级显示（区内全屏才报区被屏）、自检可按区打包。划区规则归 GB 50116。试验操作化：两只不同地址探测器配入同一探测区，FA-08 才有对象。
- 消防电气控制装置＝设备旁的智能控制柜（泵柜/风机柜），走 FECbus；输出模块＝联动总线上的哑继电器点。两条并行控制路径。

### 1.4 条款分三类，判断"能不能不做"
| 类型 | 措辞 | 例子 |
|---|---|---|
| 真可选 | "准许设有""仅适用于具有该功能的" | 屏蔽、监管、调试、输出禁止 |
| 条件适用 | "对于……的控制器" | 5.4.3.7 软件控制（**我们必做**）、非金属外壳燃烧、5.4.8 集中/区域型（独立型豁免） |
| 无条件 | "应" | 火警 10 s、故障 100 s、复位 20 s |

### 1.5 标准是地板，但三种条款对"超越"的态度不同
- **性能型**：留余量（10 s 设计到 5 s；容量按 20% 而非试验封顶的 30 点算）——检验容差 ±5%、老化、温漂都在吃余量。
- **窗口型**：不是越高越好（声压 65～105 dB 上限也是判据；屏蔽每次只能 1 只）。
- **语义型**：必须精确命中（消音再响逻辑、灯的锁存/跟随），"做得更聪明"＝偏离。
- 竞争力在标准不管的地方：误报率、调试效率、抗干扰实际表现。
- **5.4.2.5 的 2～5 点是产品类别边界线**："点"＝一路直控输出四件套（带灯启停键+启动/反馈灯+故障灯）。下限 2＝警报器+传输两条命脉焊死；**上限 5＝防止用"报警控制器"名义做联动控制器**绕开 GB 16806（超 5 路即须按联动控制器认证，≥6 组直控）。带联动功能的机型走前半句（GB 16806），2～5 点不适用。

---

## 2. 指示灯语义体系

### 2.1 默认亮法
- **5.3.1.5：不特别说明就是常亮，闪亮必须条款明说。** 明说闪亮的只有：发送/接收灯传输中、直控单元启动键请求/启动反馈灯、启动后 10 s 无反馈闪亮。
- 颜色即语义：红=报警/启动类，黄=异常/抑制类，绿=正常状态类（5.3.2.1）。

### 2.2 三种光保持语义（核心表）
| 光信号 | 保持到 | 熄灭 | 语义 |
|---|---|---|---|
| 火警 | 手动复位 | 人 | 锁存："发生过"是历史事实 |
| 联动启动 | 手动恢复（=复位） | 人 | 锁存："下过命令"是历史事实 |
| 故障/反馈 | 故障排除/设备恢复 | 自动 | 电平："现在"的状态 |
- 把启动灯做成跟随输出自动熄灭，是最常见实现错误。

### 2.3 三盏无条件总灯
- 火警总灯（着火了吗）、故障总灯（设备健康吗）、屏蔽总灯（有人蒙住眼睛了吗）——三个**独立问题占独立灯位**，全是全机 OR、直连灯、不过显示等级仲裁。
- 句式识别："无论控制器处于何种状态，只要有 X 存在，X 总灯应点亮"＝无条件灯公式（5.4.3.1 / 5.4.4.1）。
- 屏蔽总灯额外显示屏蔽时间＝反遗忘第二道保险（屏蔽跨复位/重启永久存在，5.4.4.7 → 屏蔽表必须非易失存储）。

### 2.4 启动 vs 反馈：为什么总指示层两个灯、直控单元一个灯
- 总指示层是**全机汇总**：启动=OR(所有启动)、反馈=OR(所有反馈)，两个独立布尔量常同时为真，一盏灯的闪/常互斥编码装不下 → 两个灯。
- 直控单元一组只有一路输出，生命周期线性（请求→启动→反馈），闪→常亮够用 → 一个合用灯。
- **信息结构决定灯的数量**：独立维度给独立灯位，线性流程给灯态编码。

### 2.5 "启动"是输出侧概念
- 显示等级里的"启动"＝控制器向联动设备**发出了启动命令**，不是"启动火灾报警"。启动=命令发出，反馈=设备回执。
- **面板上没有任何键能制造火警**——火警只能来自触发器件。这是防误报污染的有意设计。

### 2.6 发送/接收灯（5.4.2.8）
- 灯语言：闪亮=进行中，常亮=已完成保持至复位。两灯对称。
- 危险中间态：发送常亮+接收不亮=发了但对端没确认。反面用例：对端不回确认，接收灯不许亮。
- 不在 11 灯强制序列里（可选功能的附加灯），位置厂商自定；老机型合并成一个"传输"灯，2024 版要求**独立两个**。

---

## 3. 延时与多信号确认

### 3.1 两个延时不在同一处
- 报警延时 ≤1 min（倒计时，延迟"宣布火警"，5.4.1.2）；输出延时 ≤10 min 步长 ≤1 min（延迟"驱动设备"，5.4.2.10）。两个独立定时器、两套配置。

### 3.2 输出延时的五道保险（5.4.2.10）
- 延时**挂在触发源上**配置（不是挂输出设备上的全局数）。
- a) vs b) 藏差别：警报器/联动延时的触发源含手报；**传输延时的触发源不含手报**——人按手报=已确认火警，报监控中心零延时。
- 延时期间手动插入/手报直启立即放行——**人的确认永远短路机器的等待**。
- 任一延时不影响其他输出（独立定时器）；延时期间启动延时灯亮（等待不能隐形）。

### 3.2b 单信号报警是默认，强制确认只在联动层（门槛分层=代价不对称）
- **报警**：单探测器信号直接报=默认且合规（GB 4717 无强制确认；5.4.1.8/9 是"准许"的可选防误报策略，如复位确认法：报警→复位探测器→真火几秒内再报=信号②，赌真火的烟持续、误报源瞬态）。报警可逆（消音复位即撤），宁滥勿缺求快。
- **自动联动**：GB 50116 4.1.4 强制**两个独立触发装置"与"逻辑**（气灭两探测器与门、卷帘感烟半降/感温全降、电梯迫降等）。动作不可逆代价高，宁稳勿抢。手动（手报/联动启动钮）单信号放行=人的确认顶替第二信号。
- 分工：GB 4717 给机制（产品必须支持各确认方式），GB 50116 定策略（工程现场把重锤配成与门）。同一术语两方向：进来的"火灾报警信号"（探测器的）vs 出去的（控制器宣布的）。
- 产品含义：报警判定默认单信号别全局加确认（报警慢=不合格）；联动逻辑引擎把"两信号与门"当典型工况。

### 3.2c 火警状态＝一揽子行为包（总开关思维）
- 火警状态是第 3 章术语，进入时五件事**同时**成立：总灯常亮锁存、火警声、部位显示/记录/首火警判定、**输出层解锁**、向 CRT 上报。标准把它定义成"状态"是给这串行为装**一个总开关**——下游条款全写"处于火灾报警状态时…"。
- "不进入火警状态"（预确认态）＝只许提示声+部位指示，其余任一提前发生即"半开状态"bug。固件要点：火警状态做成**显式全局状态变量**，总灯/联动/上传/首火警只读它，绝不各自散判"有没有报警信号"。
- 状态机：监视 →信号①→ 预确认（60 s 窗）→信号②→ 火警（锁存至手动复位）；超时 30 min **自动**复位。
- FA-08（整包不开）与 LC-10（整包全开、唯独扣输出）是这个总开关的两个相反测试面。

### 3.3 多信号确认：同名机制判定相反
- 5.4.1.8 报警门槛：信号①**不准**进火警状态（60 s 窗口 / 30 min 自动复位 / 不同部位版 ≥5 min）。
- 5.4.2.11 输出门槛：信号①**必须**进火警状态，只是输出等后续。报警不许等，只有重锤（输出）可以等。
- 5.4.2.11 的"禁止输出手段"是**准许设有**（可选）：三类输出（警报器/传输/联动）分别禁、互不影响；调试期用，状态要可见。

---

## 4. 消音 · 复位 · 屏蔽 · 自检 · 监管

### 4.1 消音 = 对已有事件的确认，不是静音
- 新故障/新火警 → 声音**再启动**（消音标志被新事件自动清除）。
- **同一持续故障被巡检反复确认 ≠ 新事件**，不得再响（实现最易错点：把巡检确认当事件）。
- 故障排除后复发 = 新事件，再响。判定键：(部位,类型) 是否已在故障表。
- 消音只动本机蜂鸣器，**不影响上传 CRT**（上传是事件驱动一次性：故障↑/恢复↓）。

### 4.2 两个声源两个键
- 消音键 → 本机蜂鸣器（5.4.1.6）；警报器键 → 现场声光警报器（5.4.2.7，独立键+启动状态灯）。固件里两条互不相干的通路。

### 4.3 复位键：全机唯一，Ⅱ 级
- 清：火警声光显示、故障显示、启动/反馈锁存灯。**不清：屏蔽、手/自动状态**。黑匣子记"复位"事件（代码 122）。
- 复位后重建时限的差别有物理原因：仍存火警 ≤20 s 重建（探测器**主动**再报）；尚存故障 ≤100 s 复显（靠**巡检**重扫）。
- "复位后 100 s 复显"防作弊：复位清的是显示，不是事实。

### 4.4 屏蔽 = 人为盲区 + 防遗忘设计
- 仅手动、每次 1 只、不能屏正在报警/故障的探测器；≤10 s 亮指示（GB 16806 联动侧屏受控设备是 ≤2 s）。
- 跨复位/断电重启永久存在 → 总灯+屏蔽时间显示+黑匣子记录三道反遗忘。
- 层级显示：探测区全屏才显示"区被屏"，回路全屏才显示"回路被屏"。

### 4.4b 手/自动模式：只能人切，防遗忘靠四层不靠自动回切
- 三层同构的手/自动：①面板整机（联动输出要不要人批准，5.4.2.2）②气灭控制器自身（4.3.2.4）③防护区门口转换装置（房间级人身安全，GB 50116）。手动模式拦的只有"满足逻辑的自动联动输出"（挂成请求、启动键闪亮），报警层/上传/反馈照常。
- 只能人切：自复位钥匙开关+Ⅱ 级；CRT 禁止远程设定（4.9.1.9）；唯一例外＝集中机向区域机发转换指令（仍是人操作）。
- 忘在手动位的四层防御：灯（手动/自动灯在 **0.8 m 近看清单**里——标准怕你忘）、上报（事件 125/126 属**紧急事件**）、制度（交接班检查、联动平时置自动）、下游监管（泵柜手动位=监管信号）。
- **不做超时自动回切的原因**：防护区场景里自动回切是杀人机制（人在机房、切手动防误喷，超时回自动=倒计时闷人）。人为状态不设强退、靠可见性防遗忘——屏蔽/自检/手自动同一模板第三次应用。

### 4.5 自检：盲区最小化
- 两种自检：面板自检（灯/显示/音响，秒级）vs 部位级自检（模拟报警信号测链路，可无限挂置）。
- 自检期间输出接点一律不动作；>1 min 或停不下来 → 不得影响非自检部位报警。
- **粒度必须到单点**：每个部位单独启动/解除（测完即归队，盲窗口最小；遗忘的单点可单独摘除）。
- "停不下来怎么提示"＝自检总指示灯常亮+可查清单+单独解除（同屏蔽的哲学：不设超时强退，状态永远可见）。对比：检查功能 1 min 无操作强制退出（瞬时查询，踢掉最安全）。
- 工程建议：自检状态**重启即清**（别学屏蔽持久化——带着输出抑制复活是危险方向）。

### 4.6 监管 = 控制器监管"灭火战斗力"
- supervisory signal 的翻译；主语是控制器，对象是消防设施战备状态。
- 三分法：火警=着火了吗；故障=报警系统自己坏了吗；**监管=真着火时打得赢吗**（信号阀被关、水位低）。
- 监管灯是**红色**（严重性排在黄色故障之上）；响应 ≤100 s（同故障，靠输入模块采集），光锁存至复位（同火警），复位后仍存 ≤60 s 重建。
- 点表含义：同一种输入模块，类型字段决定进火警轴/动作轴/监管轴。

---

## 5. 故障体系

### 5.1 100 s 的由来 = 巡检预算
- 火警 10 s（探测器主动推送）vs 故障 100 s（轮询巡检×确认轮数）。**巡检节奏从 100 s 倒推**：计时起点=故障物理发生那一刻。

### 5.2 部位 vs 类型
- **现场设备坏了报"哪里"**（回路/警报器/联动线，5.4.3.3），**机箱内部坏了报"什么"**（充电器/备电/主电欠压/电池/存储单元，5.4.3.4——它们没有"部位"可言）。

### 5.2b 故障部位地图（5.4.3.3 五段线逐项对物）
- a) 报警回路线（含**探头与底座断路=防拆检测**：探头被拧走后底座在线通但点位瞎，靠在位应答发现）；b) **火灾显示盘=层显**（楼层电梯厅/护士站的复示小显示器，GB 17429，可选配套）；c) 输出侧三类线（火警时仍须显示——命令发不发得出去火场最要命）；d) **线间电阻低=短路的早期癌筛**（接线盒进水绝缘从兆欧掉千欧，通信误码但未短路，阈值厂商声明）；e) 无线通信故障（心跳超时=断线等价物）。
- 尾注优先级：火警时 a)/b) 准许暂缓（探测器在报说明线通着），接地除外（在恶化）、c)/e) 除外（关乎命令与盲区）。
- 与 5.4.3.4 拼图：a～e 管"往外每段线"（报部位），5.4.3.4 管"机箱内部件"（报类型）——内外分治。

### 5.3 短路的特殊性
- 例外：短路若产生火灾报警信号按火警处理（传统探测器报警≈半短路；宁误报火警不漏报）。
- 编址总线：短路=整回路电源+数据全灭 → 短路隔离器强制分段，一处短路受影响 ≤**32 点** → 布线规则：每 32 点插一个隔离器。
- 隔离试验必须验**段外照常工作**——32 点上限的意义所在。

### 5.4 故障隔离（5.4.3.9）的测法与真实靶子
- 全称命题 → 故障等价类×存活功能**矩阵**测法；判定不是"还能用"而是"**仍达标**"（故障存在时火警仍 ≤10 s，重新计时）。
- 真实靶子：**共享资源被故障处理拖死**（断线重试阻塞主循环、故障风暴刷爆事件队列）→ 故障处理必须有界（超时/重试封顶/独立队列）。

### 5.5 备电体系故障全是潜伏故障
- 充电线断/备电线断：当下毫无异常，停电才要命 → 必须**主动监测**（充电电流检测、备电支路检测脉冲、分段电压采样——原理图阶段就要留采样点）。
- 主电断+备电不足 → **临终蜂鸣 ≥1 h**（5.4.3.6）：不是"没电"，是"电不够正常干活"；切掉耗电大户，残余电量喂蜂鸣器绰绰有余（几十 mW vs 几十 W）。独立低压监测+发声电路，不依赖主系统活着。它传达全标准最严重的消息：这栋楼的火灾监视即将整体失明。
- 系统故障灯（5.4.3.7）：软件控制的机型**必做**（条件适用）；必须**单独灯位**——普通故障="我发现别人坏了"，系统故障="**我自己坏了**、我的话不可信"。

### 5.6 看门狗与异常状态（5.4.12）：程序是最不可信的部件
- **程序死了谁报警**：不是死程序自己，是独立硬件看门狗——dead-man's switch 原则：主程序周期喂狗，**沉默即故障**（喂狗停止→硬件点系统故障灯+发声，≤100 s）。系统故障灯驱动路径必须硬件直连，不经软件。两级：内部 WDT 复位自救 + 外部看门狗兜底锁定。
- **异常状态 = fail-silent**：程序疯了不发火警、不出输出、不上传 CRT——跑飞的程序说的每句话都不可信，宁可沉默不可胡说，只留硬件灯喊"我坏了"。
- **输入防意外执行（5.4.12.2）**：意外执行=半成品配置生效/输入被误解成命令/非法值撑崩解析/输入阻塞报警路径。三条纪律：编辑缓冲与运行配置分离、校验后**原子提交**（无中间态）、输入处理永不阻塞报警。
- **探测器确认灯（5.4.12.3）**：面板告诉你"几号"，确认灯告诉你"是我"——部位号→物理位置的最后一米（吊顶几十个头哪个报的警）。报警**常亮** vs 监视巡检**闪一下**，必须明显区别；程序点灯必须与火警信号**同时**。

---

## 6. 电源

### 6.1 主电/备电与浮充架构
- 主电=AC 220 V 市电；备电=机箱内密封铅酸蓄电池（可充电，"蓄电池"本义）。
- **浮充**：电池永远挂母线（经二极管），市电在→充电电路钳浮充电压（12 V 块 13.6～13.8 V）永远满态；市电断→电池瞬间顶上（无切换动作，天然满足"转换不误动作"）；恢复→自动限流回充（24 h ≥80%、48 h 满）。
- **充电是控制器的职责，但是硬件电路自治干**，软件只监测显示报障——同直控单元哲学：断了会死人的通路硬件自治，软件只观测。

### 6.2 两个容量试验不是一回事（同台不同戏）
| | 5.4.11.2 主电 | 5.4.11.3 备电 |
|---|---|---|
| 剧本 | 市电正常时着大火 | **停电 8 h 后**、电池最虚时着火 |
| 负载 | 20% 部位报警 4 h | 监视 8 h + 1/15 部位报警 30 min |
| 考什么 | **功率与热**（热稳态） | **能量 Ah**（掐残血算） |

### 6.3 报警点数夹逼公式
- `clamp(容量×比例, 10, 30)`；容量 ≤10 全报。主电比例 20%、备电 1/15。
- 200 点机型：主电试验 30 点（封顶）、备电 13～14 点。10～50 点区间相对最狠（下限顶起，比例最高 100%→20%）。
- 设计口径与试验口径分开：电源按宣称容量的 20%（40 点）自留余量，别只按试验封顶的 30 点算。

### 6.4 4 h 的意义 = "无限久"的物理等价物
- 温度指数爬向稳态（热时间常数几十分钟），4 h 足够到达热稳态——第 4 小时没过热，第 400 小时也不会。**每个试验时长都选"能暴露该失效模式的最短时间"**：4 h 热稳态、8 h+30 min 能量耗尽、湿热 4 d 凝露、耐久 21 d 腐蚀。寿命问题归耐久试验+降额设计，不靠拖长功能试验。
- 摸底时贴热电偶：判定看温度曲线第 2～3 小时**走平**，不是只看"没死"。

### 6.5 真实负载 vs 等效负载
- 真实负载=一条回路挂真设备+真线（1 000 m / 1.0 mm² 铜绞线 ≈ 来回 35 Ω，制造最坏压降）；等效负载=电阻箱只吃等量电流。
- 拆分逻辑：功能验证（一条真回路）与容量验证（其余只贡献电流）各用最便宜的手段。单回路机型用不上等效负载。
- 配套 6.13.2.4：线尾 10 只探测器在 187 V 下同时报警仍正常（末端压降+低压双重最坏）。

### 6.6 电池选型账（200 点单回路机型）
- 任务：监视 8 h（～250 mA@24V）+ 14 点报警 30 min（～1 A）≈ 2.5 Ah 交付。
- ÷0.85 放电深度 ÷0.8 寿命末期 ÷0.9 低温 ≈ 4.1 Ah → **24 V / 7 Ah**（两只 12 V 7 Ah 串联，行业绝对主流）。
- 禁含钴锂电（5.3.7.3）；两段分段监测各 <90%（10.8 V）报障；充电电流 0.4～0.7 A 计入主电预算；**LCD 背光是备电最大变数**（降亮度/息屏策略要摸底验证 8.5 h 达标）。
- 电流数字是典型估计值，样机实测后复核。

### 6.7 火灾是控制器的"上班时间"
- 每个数值条款都是"火灾攻击方式→防御"的映射：停电→备电链；报警洪峰→容量试验；电网跳水（消防泵启动）→187～242 V+暂降；线被烧→断路报障+隔离器；成孤岛→离线自治；人慌乱→操作级别+联动启动禁密码；自己出错→看门狗+MCU 失效直控。
- 边界：产品标准管电气冲击，**不要求本体防火**——火焰到不了跟前是 GB 50116 的事（消防控制室耐火分隔）。附录 A 只要求外壳不助燃。
- 架构审查试金石：任何模块问一句"火灾+停电+30 点报警+CRT 断链时你还好吗"。

---

## 7. 通信与组网

### 7.1 主动方负责发现失联（三次出现的同一模式）
- 控制器巡探测器（100 s）、集中机巡区域机（5.4.8.3，断线由**集中侧**报并显示是哪台）、FECbus 主控巡电气装置（1 s 超时重发 ≤3 次）。
- 为什么集中侧报：人在集中机旁（消防控制室）；检测机制天然在轮询发起方。区域机侧报上行断链是工程应做项（标准未强制）——断链后它仍自治报警，但成了信息孤岛。
- 授时（5.4.8.4/5.4.10.3）：多机事件记录时间必须对齐，否则事后无法还原时序。

### 7.2 操作级别（表 1）
- 权限模型：高级密钥向下兼容（Ⅲ 开 Ⅱ ✓），低级向上无效（Ⅱ 开 Ⅲ ✗），Ⅳ 级不能通过本机（物理隔离）。
- **联动启动按钮是有意的例外**：Ⅰ 级可选放开且**禁密码**（真着火任何人一掌拍下去；密码会杀人）——它只能按已收火警+预设逻辑放行，和直控启动键（无条件直启某路，锁 Ⅱ 级）威力不同。
- 检查键唯一豁免：任何级别都能按（5.4.9.1）。
- 落地：键盘锁状态机（默认 Ⅰ，密码升 Ⅱ 超时回落）。

### 7.3 集中/区域＝"控制器↔探测器"关系升一级
- 区域机上报完整信息、集中机汇总显示+下指令+授时+监测链路。独立型整节豁免；做兼容型→型式检验试样翻倍（4 台）。

---

## 8. 跨标准与产品要点

- **一体机口径已废**：报警控制器按 GB 4717-2024、气灭控制器按 GB 16806-2006 **各自独立判定**，不做取严合并。共用方案按严设计即可（RTC 按 6 s/日）。
- 气灭控制器一句话：**可以后悔 30 秒的扳机**——禁直连探测器（判定留在上级）、五阶段流水线（延时是唯一后悔窗口）、声优先级=人身危险等级（喷洒>启动>故障）、手动停止≠永久闭锁（再来启动信号仍执行）。
- **气灭系统接口四条**（4.3.2.6～9）：入口=联动信号（自动路径的耳朵）；分区警报器启停（"响=本房间要放气"须精确成立，全楼齐响=信息稀释）；每区独立状态灯（独立事实占独立灯位）；六类上报=五阶段直播——其中"启动喷洒信号"（我下令了）与"气体喷洒信号"（压力开关证实气真出来了）是两条信息，命令发出≠命令执行。**瓶头阀**=每个钢瓶头上的容器阀；**选择阀**=组合分配系统的道岔（多区共用钢瓶时决定气进哪个区管网）；上报阀动作=留"哪几瓶往哪个房间放了"的物理档案。
- **三种"延时"目的不同**：报警延时/输出延时（GB 4717）＝**核实窗口**（火情未确认，给值班员时间辨真假，1 min/10 min）；喷洒前延时（4.3.2.2 c)）＝**疏散+封舱窗口**（火已被上游与门确认，30 s 用来让人逃出去+关门窗阀停空调把防护区封成密闭容器——浓度到不了设计值=白喷）。30 s 上限=人能出去、火还没大的平衡点。延时只压 d) 喷洒命令，a/b（声光+警报器）收到启动信号立即执行。
- 5.4.2.12 是共控机形态的合法性来源：一柜多机各自独立回路，谁死都不拖累报火警 → 报警核心与附加子系统之间要有故障隔离边界。
- 出厂检验（每台，功能+绝缘+泄漏）vs 型式检验（认证实验室，全项）；自建**摸底**能力（1 000 m 线轴、程控电源、热电偶）在送检前把 P2 项过一遍。

### 8.w EMC 抗扰：七种电磁欺负的实验室重演
- 七项↔真实威胁：RS 辐射=对讲机贴面板（10 V/m 暗室照射）；CS 传导=长线当天线（140 dBµV 灌线，**1 000 m 二总线是最薄弱环节**）；ESD=人体静电摸按键（6/8 kV 静电枪逐点 10 次）；EFT=接触器分断火花串（2 kV/5 kHz 耦合夹，纳秒脉冲群）；浪涌=雷击感应（线-地 2 kV）；电源瞬变=闪断 500 次；暂降=电网跌落。
- 失效两形态、判据各卡一个：**说胡话**（试验中误报火警/假故障——最常见）与**昏过去**（死机复位）；试验后回归火警 10 s+断线报部位两把标尺。
- 防线三层：硬件（电源口滤波/压敏/GDT、总线口共模电感/TVS、ESD 泄放、PCB 分区）；**软件本身就是 EMC 防线**（确认轮数=滤纳秒脉冲的软件滤波器、CRC+重发、去抖——"单次采样即判定"的逻辑必被 EFT 打穿）；看门狗兜底 fail-silent。
- 摸底：ESD 枪+EFT 发生器几万元级自购（最易挂又最易自复现），浪涌可租，暗室租时段；摸底顺序 EFT→ESD→CS。

### 8.u 试验接线配方的设计逻辑（6.3.1 等）
- "2 探测器+2 手报/回路"＝**最小完备演员表**：所有需要第二报警源的剧目（首火警+后续、消音再响、二次确认、探测器vs手报区分、复位重建）都要两个源。多回路第二条同样接法=验证逐回路一致+回路间隔离；其余回路等效负载=只在电流上存在。标准试验配置的通则：**最省设备的完备性**。
- 各试验组加码不同：火警功能 2+2、检查功能 ≥10 探测器+2 手报（6.11.1）、电源容量按设计容量+30 点报警——摸底台架直接按最大需求搭一条常设回路，向下兼容。
- **6.3.2 的两个要点**：①计时起点=探测器**发出信号**那刻（非加烟那刻）——探测器自己的探测时间归 GB 4715，本标准只考"信号上总线后控制器多快喊出来"（控制器标准只管控制器的边界纪律）；②"观察并记录"后那串名词逐个对应第 5 章条款（声光→5.4.1.1、总指示→.5、部位→.1、计时→.11、打印→.11）——一次动作收割五条证据，读试验条款的通用解法。6.3.13 细节：第一信号须**至少保持 10 s**。摸底用双通道记录仪抓探测器报警特征 vs 控制器声光，自动测间隔留波形。
- **GB 16806 5.3（气灭试验）核对完成**：5.3.1 控制显示 13 小步逐条对 GE 组全覆盖；两个漏点和 FT 组当年同款——5.3.2.2.2 是**双向互检**（阶段中出故障 + 故障存在时再进阶段，后者验故障灯全程保持），5.3.2.2.5 有**清空段**（排除全部后无幽灵故障）。规律确认：试验条款的死角三件套＝括号语义、双向/全称量词、恢复路径清空。表 4 亦确认气灭不做电气强度/湿热耐久/振动耐久，EMC 用试样 2。GE 组已配九条可执行操作规程（用例文档 §14.1）。
- **6.5 结构＝一条打包+八个专项**：6.5.2 一口气测十种故障源（5.4.3.3 a～e + 5.4.3.4 a～e），6.5.3～6.5.10 各测一个行为（消音/复位/火警互检/临终/看门狗/隔离性/隔离器/查询）。6.5.4 ③段的括号是精华："故障自动恢复时不复位"——验证**两条恢复路径**（自动：灯随排除自动灭；手动：复位后清空）都不许残留"幽灵故障"（故障表已清、显示层没同步的实现病）。
- **6.4 按"输出通道"分组**（非 6.3 式逐条配对）：警报器通道（6.4.1/6/7）、直控单元全套（6.4.4 a～g）、联动通道（6.4.8）、延时（6.4.9）、多信号（6.4.10）、FECbus（6.4.12～14）。搭台配方 6.4.5 与 6.3.1 不同（2 探测器+**1** 手报+警报器+传输模拟）。易漏点：手动/自动**两态各验一遍**（6.4.4 a/e、6.4.8 d)）；警报器侧也有"消音后新火警再启动"（6.4.7 后半）——"消音=事件确认"语义在三个声源（本机蜂鸣/警报器/故障音）上同构。**6.4.11 挂钩条款：带联动功能→GB 16806 4.2 整组回归范围**，产品形态（共控机一体 vs 两台独立）拍板前此项悬置。
- **6.3 全组与 5.4.1 逐条配对**（6.3.2↔.1/.2、6.3.4↔.4、6.3.5↔.6、6.3.8/9↔.10、6.3.13/14↔.8/.9）。两个易漏语义：6.3.5 消音再响必须由**另一部位**新报警触发（火警侧"新事件"判定，与故障侧 FT-04 同构）；6.3.12 阈值要**退出设置功能后**仍可独立查询（防"只在设置界面可见"的偷懒实现）。6.3.14 a) 是正面路径：第二只不同部位探测器规定时间内报警→必须进火警状态。

### 8.v 气候三项：温湿度的慢性病科
- 低温运行 -10 ℃/16 h 通电（逮电解电容 ESR 飙升/LCD 变慢/晶振频偏/电池缩水）；湿热运行 40 ℃/93%/4 d 通电（逮凝露漏电/电化学迁移长须短路）；湿热耐久 21 d **断电**（断电=失去自热烘干保护，湿气长驱直入，逮腐蚀氧化；恢复 12 h 考可恢复性）。
- 流程门道：≤1 ℃/min 缓变（恒定试验≠温度冲击）；**低温下当场测功能**（ESR/LCD 毛病回温即消失，出箱测=放水）；湿热**先调温后加湿**（冷机进湿箱=泼水结露，不是稳态吸湿）。
- 设计落点：电解电容按 -10 ℃ 选型（低温试验第一死因）、LCD 下限查到 -20 ℃ 级、RTC 温补（6 s/日≈70 ppm）、电池低温折减 ÷0.9（附录 A：-10 ℃ 放电 ≥50 min vs 常温 90 min）、焊后清洗防离子迁移。
- 摸底：一台 -10 ℃/93%RH 恒温恒湿箱全包三项；耐久占箱 21 天，排期排最前或单独租箱。

### 8.z 电气三件套：查绝缘的三种病
- **绝缘电阻**（500 V DC，≥100 MΩ）＝慢性漏：受潮/积尘/老化，体检；**泄漏电流**（1.06 倍额定压，≤0.5 mA）＝常态漏：正常运行流向地的电流对人是否安全；**电气强度/耐压**（1 250 V AC 60 s 不击穿 ≤20 mA）＝极限强度：爬电距离不足/材料缺陷/装配夹线。三者不可互替（受潮先掉绝缘电阻；爬电不足绝缘电阻正常但一上高压就打火）。
- 耐压防的事故：浪涌/雷击瞬态把绝缘打通→**外壳带 220 V**。1 250 V＝"220 V 世界最恶劣瞬间"+安全系数，只考 >50 V 端子（24 V 回路侧豁免）。
- 操作细节：**拆除压敏/Y 电容再测**（它们在高压下导通是干活不是击穿）；100～500 V/s 斜坡升降压。
- **绝缘电阻实操**（500 V DC 兆欧表）：断电+**断电池**→电源开关拨"开"位（否则只测开关前一小段）→ L/N **短接**后对机壳测（500 V 不进 L-N 间冲电路）→断开对地压敏（275 V 级在 500 V DC 已漏流）→加压 **60 s 后读数**（介质吸收效应，读数先低后升）→测完等仪表放电再拆线。湿度 >75% 读数塌，梅雨天低值先除湿复测；端子助焊剂残留=表面漏电路径。出厂检验每台必测，产线夹具要把"开关开位+断电池+L/N 短接"做进动作。
- 设计落点：电源板市电区物理布局（爬电/间隙 mm 级、开槽、变压器初次级绝缘）——画板阶段决定，测挂=改板。气灭控制器不做耐压（表 4 未列），共用电源板按 1 250 V 设计全覆盖。
- **电流伤害梯度解释标准数字**：杀人的是电流非电压（I=U÷人体 1～2 kΩ）。0.5～1 mA 感知 / 10～16 mA **摆脱阈**（松不开手，工程真红线）/ 30～50 mA 室颤区。由此反推：>50 V 才考绝缘（SELV 线，24 V 豁免、消火栓按钮限 36 V）；泄漏限 0.5 mA=感知阈下；击穿判据 20 mA=危险电流量级；漏保 30 mA。220 V 触壳=110～220 mA 深入室颤区、数秒致命——耐压试验防的就是这个。伤害=电流×时间（IEC 60479），摆脱阈之上时间失控。机壳防护双保险：绝缘不让漏+接地让漏了的电流走地线不走人。
- **打火机悖论**：压电火花 5～15 kV 却无害——源能量只有几 mJ、微秒放完（高电压空钱包）；市电 220 V 却致命——能量无限续杯（杀伤=电压×源能力×时间三元）。反转：mJ 级火花点不死人却点得着气（甲烷 MIE≈0.3 mJ、氢 0.02 mJ）→ 本质安全防爆（Ex ia）的原理：把电路储能压到点火能之下。安全不是"多少伏"一个数，而是"能量以什么速率进什么介质"。

---

### 8.x 开关量输出的三种控制方式（时间行为维度）
- **电平保持**（状态跟随，设备无记忆）：声光警报器 24 V 给着就响；断线=停。
- **脉冲触发**（设备自锁，启/停两路）：泵/风机——干接点=替人按泵柜按钮，自保持是泵柜的职责；用电平会锁死现场停止按钮（检修安全事故）。对应直控单元启/停双键，"同按不输出"防脉冲打架。
- **断电动作**（fail-safe，通电维持非动作态）：防火门释放器/挡烟垂壁——动作态=安全态，火烧断线=自动执行正确动作；代价是持续耗电+维持线路必须被监测。
- 选型口诀：设备有自保持→脉冲；动作态是安全态→断电动作；否则电平。每路输出评审必问：**这条线被火烧断时设备落在哪个状态？**
- 配套物理概念：电平=写一次保持（状态）；脉冲=电平+时序（边沿只能由活代码制造——喂狗必须脉冲不能电平：电平可被尸体保持住）。

### 8.y 输出控制 ≠ 状态感知：三条独立感知通道
- 输出通路只证明"命令发了"；设备状态靠三条独立通道：**线路完好性**（有源可末端电阻监测→故障；干接点做不了，只能等启动失败暴露）、**动作反馈**（辅助触点/水流/压差/门磁→输入模块，10 s 反馈机制的物理基础）、**战备监管**（没坏也没动作、但指望不上的状态→监管轴：泵柜打手动 125/126、设备电源失电 49、常闭防火门被开 89、信号阀被关 70）。
- 两条纪律：**永远不用输出寄存器推断现场状态**；每个受监视状态=点表一个输入点位（输入点数常是输出的 2～3 倍，容量规划提前算）。
- **时间性三层防线**：常态监测 7×24（线路+状态，逮电气类问题，不等火灾）→ 定期试验（月检 41/年检 42，人工演习逮机械类：接触器烧蚀/泵卡死——电气监测对机械失效无能为力）→ 战时反馈 10 s 兜底。"发命令才发现无反馈"是最后防线不是主机制；联动试验模式是维保月检的干活工具，不是锦上添花。
- **监管的物理链条**：现场状态→干接点（限位/门磁/辅助触点/失电继电器）→**末端电阻编码**→输入模块测电流→总线上报→点表类型字段归轴。末端电阻是行业通用范式：R1 末端 4.7 kΩ + R2 动作串 1 kΩ 量级，把两根线编码成四个电流窗口（监视小电流/动作中电流/断线零/短路大）——正常态**非零电流**即"线路完好"的持续自证，断线与"没事"永远混不了。窗口判定带去抖确认（连续 N 次同窗口才改判）。链上每段都有人盯：状态←电流窗口，线路←监视电流，模块←总线巡检，控制器←看门狗。
- **有源/无源监控辨析**：EOL 方案＝"无源触点+有源监测"——无源设备不发能量，监测方注入电流看反射。输出侧监测无源警报器线用**反极性监测**：警报器内串极性二极管，反极性小电压查岗（二极管截止全体装死，电流走 EOL）、正极性全功率开火——一对线靠极性区分查岗/鸣响。真有源监控=设备自带电自己开口（总线应答、FECbus 心跳、4～20 mA 变送 <4 mA 即断线）。**二总线是载体不是概念**：架构两层嵌套，总线侧（电源+数据复用，模块是总线公民）/现场侧（模块注入电流读哑设备）——输入模块＝无源世界在数字总线上的翻译官。
- **监管的三种节奏**（选择由"100 s 发现预算 × 检测代价"决定）：持续注入（EOL/反极性，mA 级免费就别省）、周期轮询（总线共享只能排队，周期×确认轮数 ≤100 s 倒推）、周期脉冲（检测动作有代价才降频，如备电支路带载检测）。任一路监测电路的完整规格＝四问：谁出能量（有源/无源）+ 什么节奏（持续/轮询/脉冲）+ 多快发现（100 s）+ 归哪个轴（故障/监管/反馈）。

## 附：MCU 通信基础（另见 heating/docs/protocols/）

- UART 不是完整协议：三层拆分＝应用协议（Modbus/FECbus）over 装帧（UART 起始/数据/校验/停止位）over 电气（TTL/RS-232/RS-485）。
- 起始位识别靠**状态机+数时间**（收帧期间不找边沿）；停止位的意义＝给下一帧制造下降沿；错位自恢复（帧错误+空闲重对齐）。
- 约定（波特率/格式）是**带外**的（文档+两端初始化代码），UART 无协商；autobaud 也只是换了个约定对象。
- Bit time=1/波特率；分频+16×过采样中点表决；两端时钟失配预算 ～±2%/端（10 位一帧、每帧重新对齐所以不累积）；11.0592 MHz 晶振=除尽波特率；内部 RC 跑高波特率是温漂隐患。
- 奇偶校验只抓奇数个翻转 → 字节级弱校验，帧级 CRC16 才是主力（FECbus 选 8N1+CRC16，字节校验省下换效率）。
- 全文详解：`heating/docs/protocols/mcu-comm-uart-spi-i2c-can-basics.md`
