# 测试用例：火灾报警控制器 + 气体灭火控制器（依据 GB 4717-2024 / GB 16806-2006）

> 适用产品与标准映射：
> - **火灾报警控制器** → GB 4717-2024 全文（含附录 A 外壳燃烧 / 附录 B 运行数据存储单元 / 附录 C FECbus）。
> - **气体灭火控制器** → GB 16806-2006 中 4.1 通用要求 + 4.3 气体灭火控制器要求 ↔ 5.3 试验方法 + 5.13～5.28 通用试验（型式检验项目组合按其表 4）+ 附录 A（备用电池）。
> - 两产品**各按各自标准独立判定**，不做跨标准合并。GB 16806 中消防联动控制器、应急电源、广播、电话、传输设备、图形显示装置、模块、消防电动装置、消火栓按钮等类别不在范围内，未编用例。

## 0. 总则

### 0.1 用例编号与优先级

| 前缀 | 分组 | 适用产品 |
|---|---|---|
| FA | 火灾报警功能 | 报警控制器 |
| LC | 火灾报警控制功能（含联动输出） | 报警控制器 |
| FT | 故障报警功能 | 报警控制器 |
| SH | 屏蔽功能 | 报警控制器 |
| SV | 监管报警功能 | 报警控制器 |
| ST | 自检功能 | 报警控制器 |
| DP | 信息显示与查询 | 报警控制器 |
| CK | 检查功能 | 报警控制器 |
| PW | 电源功能 | 报警控制器 |
| WD | 程序运行监视（看门狗） | 报警控制器 |
| CM | 通信（CRT 上行 / FECbus） | 报警控制器 |
| DR | 运行数据存储单元 | 报警控制器 |
| OP | 操作级别 | 报警控制器 |
| GE | 气体灭火控制器全部功能 | 气灭控制器 |
| EX | 结构与外观 | 两者 |
| TT | 型式试验（电气/EMC/气候/机械） | 两者（条件各按各标准） |

优先级（对应 README「First Development Target」）：

- **P0**：一阶段就应闭环验证，原型可用软件/模拟负载执行。
- **P1**：整机功能完备阶段。
- **P2**：型式试验/CCCF 认证阶段，需实验室设备。

### 0.2 试验环境与前置条件（通用）

- 大气条件：温度 15℃～35℃、相对湿度 25%～75%、大气压 86 kPa～106 kPa（GB 4717 6.1.3 / GB 16806 5.1.1）。数据容差 ±5%（6.1.4 / 5.1.3）。
- 报警控制器标准接线（GB 4717 6.3.1，火警功能试验用）：同一回路 ≥2 个部位/探测区接真实探测器 + 2 个部位接手动报警按钮；多回路时另一回路同样接法，其余回路接等效负载。
- 报警控制功能接线（GB 4717 6.4.5，LC 组试验用）：接上火灾声/光警报器和传输设备（如具备，可用模拟装置）；任一报警回路接 **2 只探测器 + 1 只手报**，其他回路等效负载；上电确认控制逻辑后开始。
- 气灭控制器标准接线（GB 16806 5.3.1）：连接消防联动控制器（或模拟装置）、现场启动/停止按键（钮）、受控设备或等效负载。
- 型式检验试样：各 2 台（GB 4717 6.1.2 / GB 16806 5.1.4；报警控制器非金属外壳加 1 台做燃烧试验）。
- 软件类试验需备妥"模拟 MCU 不能正常运行的装置"（GB 4717 6.1.5）。
- **指示灯亮法约定**：本文档所有"点亮/亮"均指**常亮**（GB 4717 5.3.1.5 默认亮法：不特别说明即常亮）；需要闪亮的位置均已明写"闪亮"（仅限：发送/接收灯传输中、直控单元启动键请求态、启动/反馈灯输出启动态、启动后 10 s 无反馈的启动光信号）。判定时看到闪/常亮不符合本约定即为失败。
- **"火警状态"判定口径**（第 3 章术语，FA-08 / FA-09 / LC-10 共用）：火警状态是**一揽子行为包**，进入时以下必须**同时**成立——① 火警总指示灯红色常亮并锁存至复位；② 火警声信号；③ 部位显示与记录、首火警判定（若为第一条则占首火警专座）；④ **输出层解锁**（联动逻辑开始评估，满足逻辑的输出可启动）；⑤ 向 CRT/传输设备按火警上报。**"不进入火警状态"（预确认态）＝仅允许**：提示声（火警声或故障声）+ 部位指示；其余①③④⑤**任何一项提前发生即判失败**（总灯亮了/警报器响了/联动动了/CRT 收到火警/占了首火警，都是"半开状态"bug）。预确认态的退出只有两条路：窗口内等来后续信号→整包解锁；超时→**自动**复位（无人工干预）。

### 0.3 故障制造与排除标准手法（FT / WD / PW 组操作参考）

十种故障源（6.5.2 ＝ 5.4.3.3 a～e + 5.4.3.4 a～e）的实操手法。**计时起点＝物理动作完成那一刻**（拔线/短接/调压到位），不是控制器发现那刻。

| 故障 | 制造手法 | 排除手法 | 备注 |
|---|---|---|---|
| 回路断路 | 拔掉回路一根线，或断开某探测器底座 | 接回去 | **最易做易恢复，复位类试验（FT-05）保留故障源优先用它** |
| 回路短路 | 两根总线线短接（鳄鱼夹） | 松开 | 排除后多一步：确认被隔离段恢复供电通信、设备重新上线（FT-09） |
| 接地故障 | 一根线经小电阻碰机壳/保护地 | 断开 | 电阻值按产品接地检测阈值选，直接硬碰可能超出检测设计范围 |
| 警报器/联动/显示盘线 断·短·接地 | 同上三法，换对应线做 | 同上 | 警报器线注意反极性监测：短接可能触发误鸣，先查产品监测方式 |
| 无线设备通信故障 | 屏蔽/断电无线设备 | 恢复 | 仅具无线功能的机型 |
| 总线线间电阻低 | 线间并入可调电阻，降到规定值以下 | 移除 | FT-11；阈值按产品声明值 |
| 主电欠压 | 调压器把 220 V 缓降至欠压阈值下 | 调回 | 阈值附近缓变，验证判定滞回、不抖动 |
| 充电器-备电线断/短 | 拔/短接电池充电连线 | 恢复 | 注意短接手法安全：先确认充电电路限流 |
| 备电-负载线断 | 断开电池到负载支路 | 接回 | 验证靠周期检测脉冲发现（非实时） |
| 电池故障 | 换入坏电池，或断开串联电池组一段 | 换回 | 分段监测：任一段 <90% 额定应报（PW-07 联动） |
| 存储单元不能保存 | 拔掉运行数据存储单元（黑匣子） | 插回 | FT-03 / DR 组共用 |
| 程序不能运行/存储器出错 | 操作生产者提供的"模拟 MCU 不能正常运行装置"（6.1.5 强制随试样提交） | 复位/重启 | WD-01/02；无此装置不能进型式检验 |

通用注意：① 排除后的"自动恢复"要等巡检重新扫到设备（受确认轮数影响，非瞬时）；② 同一试验会话里连做多种故障，两种故障之间恢复到正常监视态并确认故障表已清空，避免前一故障残留污染下一条判定。

---

# 第一部分：火灾报警控制器（GB 4717-2024）

## 1. FA — 火灾报警功能（5.4.1 ↔ 6.3）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **FA-01** 探测器火警响应 | P0 | 5.4.1.1/5.4.1.2 ↔ 6.3.2 | 标准接线；对探测器加烟使其报警；**计时起点＝探测器发出报警信号那一刻（确认灯亮/回路信号跳变），不是加烟那一刻**——探测器自身探测时间归 GB 4715，不计入本判据；建议双通道记录仪（探测器报警特征 vs 控制器声光）自动测间隔 | ≤**10 s** 发出火警声、光信号；火警总指示灯点亮；显示并记录部位与时间（年月日时分秒）；保持至手动复位 |
| **FA-02** 手报火警响应与类型区分 | P0 | 5.4.1.1/5.4.1.4 ↔ 6.3.4 | 使一只手动报警按钮动作，计时 | ≤**10 s** 发出火警声、光信号；**火警基线要求与 FA-01 完全相同**（手报也是火灾报警触发器件，5.4.1.1 全套适用：总灯点亮、显示并记录部位与时间·年月日时分秒、保持至手动复位、黑匣子记录 B.1.1.1 a)）；在此之上**追加**：明确指示为手报报警（区别于探测器） |
| **FA-03** 手报无延时校验 | P0 | 5.4.1.2/5.4.1.4 ↔ 6.3.11 | 设置报警延时后触发手报 | 手报信号不受报警延时影响，直接 ≤10 s 报警。**依据推导**（标准无明文"手报禁延时"，由许可式立法省略而来）：5.4.1.2 的延时许可只写给**探测器**信号；5.4.1.4 给手报的是无条件 10 s、无延时许可——没许可＝禁止；6.3.11 即专查"手报是否被违规配了延时" |
| **FA-04** 报警延时设置与倒计时 | 可选 | 5.4.1.2 ↔ 6.3.10 | 设置探测器报警延时并修改延时值，触发探测器 | 最大延时 ≤**1 min**；延时期间有延时光指示；延时以**倒计时**显示；设置信息本机可查。〔优先级说明：原文"准许设置"；一阶段规划含延时确认 → 实现则 P1〕 |
| **FA-05** 独立供电探测器信息接收 | P1 | 5.4.1.3 ↔ 6.3.3 | 接入线型感温/吸气式感烟/图像型等**非控制器直接供电**的探测器（条件适用："能够连接……的试样"才测——**说明书不声明支持则整条不适用**）。接法须为有数据通道的方式（实现本机总线协议挂回路 / 独立 RS485 等接口）；**干接点经输入模块不算本条**（只能传一个比特，归普通模块输入）。**真实触发手段**：吸气式→向采样孔/管路注试验烟；线型感温→对光缆/电缆某段加热（热风枪/热水套管）；图像型→标准试验火 | 能接收并显示**探测器自己产生的**部位与报警时间信息（如光纤感温的"第 X 米"、吸气式的"管路 X 孔 X"）。**与 FA-01 不重复**：FA-01 的部位/时间由控制器查点表+本机时钟生成；本条是透传显示独立智能探测器自带的信息——两条不同的数据通路 |
| **FA-06** 消音与再声响 | P0 | 5.4.1.6 ↔ 6.3.5 | 火警状态下手动消音；再使另一部位报警 | 消音后声信号停止、消音灯亮；新火警输入时声信号**重新启动**且消音灯熄灭 |
| **FA-07** 首火警保持与多火警循环显示 | P0 | 5.4.1.7 ↔ 6.3.6/6.3.7 | 逐个增加报警部位直至显示区域不能同时显示。**报警源数量说明**：6.3.1 的 2+2 基线不够用——6.3.7 原文明写"应增加报警部位数"，所需数量＝**本机屏幕同屏火警容量 +1 起步**（大屏机型可能需数十个部位；溢出判定针对后续报警循环区，首火警行不计入）。实操用**回路模拟工装**按地址批量制造报警，不必堆真探测器 | 显示火警总数；首火警持续显示（专用区或共用显示器**顶部**）且**不参与循环**；后续按时间顺序循环显示；手动查询一次只出一条；**每个火警的事件记录完整**（6.3.7 要求核对记录情况） |
| **FA-08** 同一探测器(区)二次确认 | 可选 | 5.4.1.8 ↔ 6.3.13 | ① 发第一个信号（保持 ≥10 s），60 s 内发后续信号——**后续信号按产品配置的确认方式给**：同一只探测器再报（复位确认法），或同一探测区内另一只探测器报（同区交叉），两种均合法（条款"(区)"括号即此意）；② 复位后只发第一个信号保持观察 30 min | ① 第一信号→仅提示声+部位指示，**不进入火警状态**（按 §0.2 火警状态口径逐项核查：总灯不亮、无任何输出、不上报 CRT、不占首火警）；60 s 内收到后续信号→**火警行为包整体解锁**（总灯/声/记录/输出层/上报同时成立）；② **30 min** 内无后续信号→对第一信号**自动**复位（无人工干预、面板恢复监视态）。〔优先级说明：5.4.1.8 条件条款，默认单信号直报；一阶段规划含"同区域多点交叉" → 实现则 P0）。**备注：复位确认机制（控制器反手复位探测器、迫其用新鲜证据重判以制造信号②）不是标准强制**——仅在选择实现"同点二次确认"方式时需要；选"同区交叉"方式则无需单点复位。前提依赖：同点确认要求二总线协议具备**单点复位命令**（协议设计时预留〕 |
| **FA-09** 不同部位两只探测器确认 | 可选 | 5.4.1.9 ↔ 6.3.14 | ① 正面：第一只报警后，按生产者规定的后续报警时间使**第二只**（不同部位）也报警；② 反面：复位后仅使一只报警，保持规定间隔（≥5 min）观察 | ① 第一只报警→仅提示声+部位指示，**不进入火警状态**（按 §0.2 火警状态口径逐项核查）；第二只报警→**火警行为包整体解锁**；② 间隔（≥**5 min**）内无后续信号准许对第一信号自动复位。〔优先级说明：5.4.1.9 条件条款 → 实现则 P1〕 |
| **FA-10** 手动复位 | P0 | 5.4.1.10 ↔ 6.3.8/6.3.9 | ① 撤除全部报警源后复位；② 保留一路报警源复位，**两段分别计时** | **两段接续计时**（6.3.8 测法）：第一段·按复位键→≤**20 s** 完成复位并显示复位完成状态；第二段·**从复位完成起**→仍存报警 ≤**20 s** 重新建立（最坏合计～40 s）。另一条合规路径：仍存报警**全程保持不消失**（复位不清仍在报的源），则第二段免计时 |
| **FA-11** 计时精度与记录通道 | P1 | 5.4.1.11 ↔ 6.3.2 | 连续运行 24 h 比对时钟（**24 h 的出处**：GB 4717 6.3.2 未写时长，它是"**日**计时误差"的操作化，流程借用 GB 16806 明文条款"记时 24 h 后记录计时误差"·5.3.1.2.13/5.2.1.2.10）；触发火警后核对各记录通道。**摸底捷径**：6 s/日 ≈ **69 ppm**，频率计直测 RTC 晶振频偏几十秒出结果，69 ppm 内预判通过——摸底用频率法筛，认证按 24 h 直读；频率法只覆盖当前温度点，-10 ℃ 低温试验时 RTC 温漂另算（温补 RTC 的理由） | 日计时误差 ≤**6 s**；打印记录含年月日时分秒；**不允许仅用打印机记录**——主档须为电子记录：本机事件记录（显示器可查）+ 运行数据存储单元（黑匣子，附录 B 强制），打印机与 CRT 上传只是副本；打印失败不得影响电子记录完整性 |
| **FA-12** 阈值设定可查 | 可选 | 5.4.1.12 ↔ 6.3.12 | **测法五步**：① 接入支持阈值/灵敏度调节的探测器（需探测器配合，通常为高/中/低灵敏度档）；② Ⅲ 级权限进设置，选定某部位，修改其响应阈值档并确认下发（探测器应答）；③ **退出设置功能**回正常监视态；④ 用普通查询菜单查该部位当前设定值；⑤ 断电重启后复查设定值保持 | 查得到、值为新设定值、且在设置界面之外可查（不许只在设置界面里可见）；更改事件进黑匣子（数据更改记录）；建议实现为**实时回读探测器**核对而非仅显示点表副本（防"显示的值≠探测器实际生效值"）。〔优先级说明：5.4.1.12/6.3.12 均为"具有……功能的试样"条件句 → 实现则 P1〕 |
| **FA-13** 报警功能不可被阻断 | P0 | 5.4.1.13 | 各类操作过程中触发火警 | 除屏蔽和复位外，任何操作不影响火警接收与发出 |

## 2. LC — 火灾报警控制功能（5.4.2 ↔ 6.4）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **LC-01** 警报器控制输出 | P0 | 5.4.2.1 ↔ 6.4.1 | 使控制器进入火警状态：对任一探测器加烟（或按下手报）使其发出报警信号，等待控制器宣布火警——**确认火警行为包成立**（按 §0.2 口径：火警总灯红色常亮 + 火警声 + 部位显示记录，即"已进入火警状态"的操作化判据）；随后测量警报器输出端子 | 火警状态成立后，火灾声和/或光警报器控制输出**必须出现**：有源输出＝端子上出现 24 V 输出电压（万用表测），无源输出＝干接点闭合（通断表测）。本条只验"输出存在性"，启动时限 ≤3 s 归 LC-02 |
| **LC-02** 控制输出启动时延 | P0 | 5.4.2.6 ↔ 6.4.6 | 三分支各测：① **自动+无延时**（主判据）：触发火警，计时——**起点＝触发器件信号到达控制器**（与 FA-01 同源；注意 3 s 比宣布火警的 10 s 更严，实际两者都在 1 s 内完成，两表同起点分别掐）；② **配延时的输出**：确认 3 s 不适用（原文括号豁免），延时期间不输出；③ **手动状态**：确认 3 s 不适用（输出挂"请求"），操作联动启动/直控启动键放行 | ① ≤**3 s** 启动相关控制输出；② 延时期间输出不动，**延时到期→启动**（到期至输出的间隔按 ≤3 s 同口径记录——标准未单独给数，自加口径；延时行为本身归 LC-09）；③ 按键→输出应即时无明显迟滞（标准未给数值，按 ≤3 s 同口径记录，自加口径） |
| **LC-03** 手动/自动转换 | P0 | 5.4.2.2 ↔ 6.4.1 | 用钥匙开关切换手/自动，各状态下触发输出逻辑 | 转换采用**自复位钥匙开关**；有手/自动状态指示灯。**手动状态下被拦的只有一类**：满足联动逻辑的自动控制输出（警报器/联动设备驱动信号）——不丢弃而是**挂成"请求"**（直控启动键闪亮，5.4.2.5 c)），等人经联动启动按钮或直控启动键放行；**照常发生**：火警判定/声光/总灯/显示记录（报警层与手自动无关）、故障与监管报警、CRT 上传、反馈接收 |
| **LC-04** 联动启动控制按钮 | P1 | 5.4.2.4 ↔ 6.4.3 | 检查按钮形态；手动状态下操作 | **圆形红色、直径 ≥12 mm**、有防误操作措施且**不得用密码保护**；仅按已接收火警信号启动满足设定逻辑的联动控制信号 |
| **LC-05** 信息确认按钮 | P1 | 5.4.2.3 ↔ 6.4.2 | 制造多条火警与故障信息，逐条确认 | 独立按钮；可逐条确认并对已确认信息做标识 |
| **LC-06** 直接控制输出与指示灯逻辑 | P1 | 5.4.2.5 ↔ 6.4.4 | **手动、自动两种状态各验证一遍**（6.4.4 a/e）：逐组操作控制开关：请求→启动→反馈→停止；使受控设备分别发故障和反馈信号（6.4.4 c)）；启停键同按不释放；测输出电压/电流/容量 | **点数判据随产品形态定（见 §17）**：无联动功能形态＝**≥2 点且 ≤5 点**（5 点上限是产品类别边界：超过即属联动控制器须按 GB 16806 认证）；带联动功能形态＝按 GB 16806 4.2.2.8 **≥6 组**。每组带灯启动键+带灯停止键+启动/反馈灯+故障灯，按键 ≥12 mm、间隔 ≥10 mm；指示灯逻辑：启动键闪亮=请求、常亮=已启动；启动/反馈灯闪亮=输出启动、常亮=收到反馈；**受控设备故障→输出故障灯常亮**；自动状态下满足逻辑的输出应能启动且灯逻辑相同；**启停键同时按下不启动输出**；受控设备状态同步上显示器；有源/无源输出满足规定 |
| **LC-07** MCU 失效直控保持 | P1 | 5.4.2.5 f) ↔ 6.4.4 | 操作模拟 MCU 失效装置后操作直控按键 | **MCU 不能正常工作时指示灯和控制输出仍正常** |
| **LC-08** 联动信号声光与反馈 | P0 | 5.4.2.9 ↔ 6.4.8 | 发出联动控制信号；给反馈；撤销反馈 | 发出联动信号时有声光指示，光信号不被覆盖、保持至手动恢复；收到反馈 ≤**10 s** 发出声光并保持至联动设备恢复 |
| **LC-09** 控制输出延时 | P1 | 5.4.2.10 ↔ 6.4.9 | 设延时→触发→延时期间手动插入/手报直接启动→观察其他输出 | 延时 ≤**10 min**、变化步长 ≤**1 min**；延时期间有延时光指示；准许手动插入或手报直启；任一延时不影响其他输出 |
| **LC-10** 多信号确认输出 | 可选 | 5.4.2.11 ↔ 6.4.10 | 配置需多个火警信号才输出的逻辑，只给第一个信号 | 收到第一个信号即**进入火警状态**——按 §0.2 口径火警行为包①②③⑤须**完整成立**（总灯亮、火警声、记录上报），**唯独输出不启动**；后续信号到齐才启动输出。与 FA-08 的预确认态相反：那边整包不开，这边只扣输出一项。〔优先级说明：5.4.2.11 条件条款"当……时"，不配置多信号输出确认则不适用 → 实现则 P1〕 |
| **LC-11** 警报器控制按钮 | P1 | 5.4.2.7 ↔ 6.4.7 | ① 手动消除、再手动启动火灾声光警报器；② **消音后使相应探测器发出新火警**，记录声警报启动情况（6.4.7 后半） | 独立按钮+启动状态指示灯；可手动消除和启动并指示状态；**消音后新火警输入 → 声警报信号重新启动**（警报器侧的"消音再响"，与本机蜂鸣器 FA-06 同构） |
| **LC-12** 火灾报警信息传输功能（功能级，暂不展开） | P1（待细化） | 5.4.2.8 ↔ 6.4.6 | **占位条目**：仅适用于具有传输火警信息功能的机型。功能要求：设独立的发送信息、接收信息两个指示灯；灯语言为"闪亮＝进行中、常亮＝已完成、保持至复位"。待传输功能方案（是否做、走哪个通道）确定后再细化具体用例 | 功能存在时须满足 5.4.2.8 全部灯态要求；细化时至少覆盖：发送闪→常亮、接收闪→常亮、复位熄灭、对端不回确认时接收灯不亮（反面场景） |
| **LC-13** 联动信息下发 | P1 | 5.4.2.14 ↔ 6.4.12 | （具联动控制功能时）触发火警 | 指示火灾部位和时间，并将火警部位信息发送给消防电气控制装置 |
| **LC-14** 输出禁止/隔离手段 | 可选 | 5.4.2.11 | **可选功能（标准措辞"准许设有"，可做可不做）**。不实现则本条不适用、完全合规；若实现（建议做成菜单"输出隔离"，方便调试期）须测：① 可分别禁止警报器/传输设备/联动设备三类输出；② 禁止某一类不影响其他类输出；③ 禁止状态可见（建议并入屏蔽类显示）且不被复位清除；④ 操作受级别控制（建议 Ⅱ 级） | 三类禁止相互独立；禁止期间火警报警与显示功能照常。〔优先级说明：实现则 P1〕 |

## 3. FT — 故障报警功能（5.4.3 ↔ 6.5）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **FT-01** 回路断路/短路/接地/探头拔出 | P0 | 5.4.3.2/5.4.3.3 a)/5.4.3.10 | 分别制造回路断路、短路、影响功能的接地；**另拧下一只探头（保留底座）**——"探头与底座间连接断路"即防拆检测（5.4.3.3 a) 尾句，防探头被偷/清洁后忘装回）；**计时起点＝故障物理发生那一刻**（决定巡检周期×确认轮数的预算） | ≤**100 s** 发出与火警有明显区别的故障声光；故障总指示灯亮；**指示部位**；记录含**年月日时分秒**且不得仅用打印机记录。**短路例外分支**：若短路在本系统电气特征上产生火灾报警信号，按火警处理不算故障（5.4.3.3 a) 括号，宁误报火警不漏报）——编址二总线系统短路走隔离器路径，见 FT-09 |
| **FT-02** 外控设备连线故障 | P0 | 5.4.3.3 b)/c)/e) ↔ 6.5.5 | 分别制造与火灾显示盘、警报器、传输设备、联动设备间连线断/短/接地及无线设备通信故障（拓扑与手法见 §3.1 附图）；c)/e) 故障存在时使另一部位报火警 | ≤100 s 报障并指示部位；**c)/e) 类故障显示不受火警信号影响**。条件项：b) 火灾显示盘（层显，GB 17429 楼层复示器）**如不配套则不适用**；e) 仅具无线功能机型 |
| **FT-03** 电源类故障类型显示 | P0 | 5.4.3.4 | 分别制造：充电器-备电断/短路、备电-负载断路、主电欠压、电池故障、存储单元不能保存数据 | ≤100 s 报障并**显示故障类型** |
| **FT-04** 故障消音与再启动 | P0 | 5.4.3.2 | ① 正面：消音后制造**另一个新**故障；② 反面：消音后让**同一故障持续存在**若干个巡检周期（≥3 轮）；③ 复发：排除该故障（灯灭）后使其再次发生 | ① 新故障输入时声信号**再启动**；② 同一持续故障被巡检反复确认**不得**再触发声音（"再有输入"＝新事件，非状态延续——实现最易错点）；③ 已排除后复发算新事件，声音重新启动；全程光保持至故障排除 |
| **FT-05** 故障复位与复显 | P0 | 5.4.3.8 ↔ 6.5.4 | ① 保留一个故障源，手动复位，计时；② **排除所有故障源**后观察（光信号自动熄灭则不复位；未自动清除则手动复位） | ① ≤**20 s** 完成复位并显示复位完成状态；尚存故障 ≤**100 s** 重新显示；② 全部故障排除后指示**完全清空、无残留**——自动恢复路径（灯随故障排除自动灭）与手动复位路径都必须把显示清干净，不许挂"幽灵故障" |
| **FT-06** 主电断+备电不足报警保持 | P1 | 5.4.3.6 ↔ 6.5.6 | 断主电并使备电降至不能保证正常工作 | 发出声故障信号并保持 ≥**1 h** |
| **FT-07** 故障隔离性（矩阵测法） | P0 | 5.4.3.9 ↔ 6.5.8 | 按故障等价类逐行制造并**保持**故障：①回路整条断路 ②隔离段被切除（引用 FT-09）③警报器线断 ④联动设备线断 ⑤CRT 通信断 ⑥充电器-备电线断 ⑦存储单元失效；每行故障存在期间跑全套存活功能：非故障部位探测器报警、手报、联动输出、面板操作、上传、记录 | 非故障部分不仅"能用"且**仍达标**：火警 ≤10 s、联动 ≤3 s、故障复显 ≤100 s 全部重新计时验证（防共享资源被故障处理拖死——重试阻塞主循环、事件队列被故障风暴刷爆等）；⑤故障下本地报警判定与联动必须完全独立完成（离线能力） |
| **FT-08** 故障信息容量与查询 | P1 | 5.4.3.5 ↔ 6.5.10 | 增加故障数直至显示区域不能同时显示 | 未显示故障可手动查询 |
| **FT-09** 总线短路隔离器 | P0 | 5.4.3.11 ↔ 6.5.9 | **条件适用条款**（"当采用总线工作方式时"）：仅总线制机型须设短路隔离器，多线制豁免——**本产品为二总线＝条件恒成立，必做**（区别于 FA-08/LC-10 那类可自由选择的功能，逃脱本条的唯一方式是放弃总线架构）。试验：使总线某点短路；随后使**隔离段外**的探测器报火警、联动设备动作 | 隔离器动作并指示被隔离部件部位号或故障部位号；受影响部件 ≤**32 点**（布线规则：每 32 点插一个隔离器）；**隔离段外设备报警/控制功能照常**（32 点上限的意义所在）；短路排除后可恢复被隔离段 |
| **FT-10** 火警与故障显示优先级 | P1 | 5.4.3.3 尾注 | （"a)/b)"指 5.4.3.3 的列表项，即 §3.1 地图中**报警回路侧**和**层显**那两段线——判断归属看故障线对端挂的是什么设备。）① **拔掉探测器回路的一根线**（＝a) 项断路），等故障显示出现后，使**另一回路/另一部位**的探测器报火警；② 恢复①，改为**回路线经电阻碰机壳**（＝a) 项接地故障），再使另一部位报火警 | ① 火警出现后，该断路故障**准许**从显示暂缓/消失（探测器在报警说明线通着，此刻断路信息价值低，让位火警）；② 接地故障是例外，**火警状态下仍须显示**（接地在恶化，不能藏）；两种情况下故障记录照记、上报照传；火警复位后，仍存的故障 ≤100 s 重新显示（衔接 FT-05）。**对照注意**：若拔的是**警报器线**（c) 项）则判定完全相反——火警时必须显示，别拔错线 |
| **FT-11** 总线线间电阻故障 | P1 | 5.4.3.3 d) | 使报警/联动/设备控制总线线间电阻低于规定值 | 影响正常通信时报障 |
| **FT-12** 故障总灯无条件点亮 | P0 | 5.4.3.1 | 分别在**火警状态中**、**自检进行中**、**存在屏蔽时**制造一个新故障 | 三种状态下故障总指示灯均点亮（常亮，5.3.1.5 默认亮法）；该灯是全机故障的 OR、直连灯，**不参与显示等级仲裁**——显示器上的故障信息可被高等级信息暂缓，总灯不可 |

### 3.1 附图：故障部位地图（5.4.3.3 a～e 五段线的拓扑）

```
                                ┌─ a) 报警回路线 ──── 探测器（探头┆底座 ←a)尾句:探头被拔=防拆）
                                │                    手报、输入模块等"完成传输火警信号的部件"
                                │
   控制器 ──┬── b) 专线/总线 ── 火灾显示盘（层显：楼层电梯厅/护士站的小显示器，GB 17429）
            │
            ├── c) 输出侧线 ─┬─ 声光警报器
            │               ├─ 火警传输设备
            │               └─ 消防联动设备
            │
            ├── d) 三种总线的【线间绝缘】变差（FAbus/FCbus/FECbus）
            │      ——不是断也不是短，是"正在变短的路上"（短路的早期癌筛）
            │
            └── e) 无线通道 ～～～ 无线探测器/无线设备（心跳超时=断线等价物）
```

| 项 | 物理对象 | 典型故障场景 | 制造手法 | 判定要点 | 用例 |
|---|---|---|---|---|---|
| a) | 报警回路线 + 探头在位 | 装修挖断线；线皮破碰桥架接地；**探头被人拧走**（底座在、线通、点位瞎） | 拔线/短接/经电阻碰地；**拧下一只探头保留底座** | ≤100 s 报**部位**；火警时准许暂缓显示（接地除外） | FT-01 |
| b) | 火灾显示盘（层显）连线 | 层显线被剪 | 拔层显连线 | ≤100 s 报部位；**如不配套层显则本项不适用**（条件适用） | FT-02 |
| c) | 警报器/传输/联动设备线 | 输出线被剪——"命令发不出去" | 拔对应线（警报器线注意反极性监测） | ≤100 s 报部位；**火警时仍须显示**（尾注特权：火场里最要命的就是它们） | FT-02 |
| d) | 总线线间绝缘 | 接线盒进水、线缆受潮——绝缘从兆欧掉到千欧，通信误码但未短路 | 线间并入可调电阻降到声明阈值下 | 影响正常通信前报障（阈值=厂商声明值） | FT-11 |
| e) | 无线设备通信 | 电池尽/遮挡/干扰 | 屏蔽或断电无线设备 | ≤100 s 报障；**火警时仍须显示**（失联=盲区） | FT-02 |

与 5.4.3.4 拼成完整地图：**a～e 管"控制器往外的每一段线"（报部位），5.4.3.4 五项管"机箱里面的部件"（报类型）——内外分治。**

## 4. SH — 屏蔽功能（5.4.4 ↔ 6.6，如具备）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **SH-01** 屏蔽操作与指示 | P1 | 5.4.4.1～5.4.4.3 | 手动屏蔽一只探测器，计时；尝试一次屏蔽多只；尝试屏蔽火警/故障状态探测器 | 仅手动、**每次仅 1 只**；不能屏蔽火警/故障状态探测器；≤**10 s** 启动屏蔽指示；屏蔽总指示灯亮并显示**屏蔽时间**（＝设定时刻非时长；存储必含年月日时分秒·附录 B 表 B.2，显示至少到年月日时分——只显时分则防遗忘功能作废；UX 增强建议：旁加派生"已屏蔽 N 天"，时间戳为权威数据） |
| **SH-02** 屏蔽层级显示（折叠边界） | P1 | 5.4.4.5/5.4.4.6 | 逐个屏蔽同一探测区/回路内全部部位，**沿边界测三个判定点**：① 屏到 N-1 个时；② 屏满第 N 个的那一刻；③ 再解除任意 1 个后 | "回路被屏蔽"＝屏蔽列表里的**聚合折叠行**（一行代表整条回路），折叠条件是**严格全集**（防夸大折叠：199/200 屏了仍须逐点/按区列出，否则值班员误以为整回路全瞎、维保漏掉未屏的点）。判定：① N-1 时**不许**出现折叠行；② 全集达成才折叠；③ 解除 1 个立即退化回逐点/区级。折叠仅发生在显示层——黑匣子/上报仍逐点记（事件 72/73） |
| **SH-03** 屏蔽状态持久性 | P1 | 5.4.4.7 ↔ 6.6.3 | 屏蔽后执行复位、主备电断电重启 | 屏蔽状态不受复位、开关机影响 |
| **SH-04** 屏蔽不影响其他部位 | P1 | ↔ 6.6.5 | 屏蔽某部位后使非屏蔽部位报火警 | 非屏蔽部位正常报警，屏蔽显示不丢失 |
| **SH-05** 屏蔽信息查询与解除 | P1 | 5.4.4.4 ↔ 6.6.4 | 屏蔽多个部位至显示区不足；逐一解除 | 显示最新屏蔽信息、其余可查；可单独解除 |

## 5. SV — 监管报警功能（5.4.5 ↔ 6.7，如具备）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **SV-01** 监管报警响应 | P1 | 5.4.5.1/5.4.5.2 | 输入监管信号（如信号阀限位开关动作），计时；**另测与火警并存**：监管存在时使另一部位报火警 | ≤**100 s** 发出与火警有明显区别的监管声光；监管总指示灯亮（红，11 灯序列独立灯位）；显示监管报警时间。**与火警并存**：两盏总灯同时亮互不遮蔽（"无条件灯"公式）；监管详细信息可被火警暂缓显示但可查（显示等级第 4）；**声音并存口径**（标准留白，自定并标注）：同一蜂鸣器按显示等级取最高＝火警声覆盖监管声，监管光照常保持 |
| **SV-02** 监管消音/复位/重建 | P1 | 5.4.5.2 | 消音→新监管信号；监管源保持时复位 | 声可消、新信号再启动；光保持至复位；复位后监管仍存在→保持或 ≤**60 s** 重新建立 |
| **SV-03** 监管信息查询 | P1 | 5.4.5.3 ↔ 6.7.5 | 增加监管信息至显示区不足 | 未显示信息可手动查询 |

## 6. ST — 自检功能（5.4.6 ↔ 6.8）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **ST-01** 自检不动作输出 | P0 | 5.4.6.1 | 启动自检，监视所有外接设备与输出接点 | 自检期间受控外接设备与输出接点**均不动作** |
| **ST-02** 自检不阻断报警（仅严格档） | P0 | 5.4.6.1 ↔ 6.8.2 | **本判据只适用于"自检 >1 min 或不能自动停止"的严格档**（6.8.2 原文"对于……的试样"）：在此类自检期间使非自检回路报火警 | 非自检部位、探测区及控制器本身火警功能正常。**防误杀**：5.4.6.1 是有限豁免条款——≤1 min 且自动停止的自检（如面板全亮全响自检）**准许短暂影响报警功能**（人在场+窗口有硬上限+全亮时报警灯本就无法区分），在豁免窗口内塞火警发现响应降级**不算不合格** |
| **ST-03** 指示灯/显示器/音响检查 | P0 | 5.4.6.2 ↔ 6.8.3 | 手动执行面板检查 | 所有指示灯、显示器、声部件可手动检查 |
| **ST-04** 分部位自检 | P1 | 5.4.6.3 ↔ 6.8.4～6.8.6 | 对单个部位/探测区启动与解除自检（如具备） | 专用自检总指示灯点亮；自检部位可查；单独启动/解除；不影响其他部位显示与输出（检查警报器功能除外） |

## 7. DP — 信息显示与查询（5.4.7 ↔ 6.9）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **DP-01** 显示等级排序 | P0 | 5.4.7.1/5.4.7.2 | 使多类信息同时存在 | 无联动功能：**火警 > 监管 > 故障 > 屏蔽**；有联动功能：**火警 > 启动 > 反馈 > 监管 > 故障 > 屏蔽**；高等级优先、低等级不覆盖、不交替显示 |
| **DP-02** 低等级信息可查 | P0 | 5.4.7.3 | 火警显示状态下查询故障/屏蔽 | 可手动查询各低等级信息 |
| **DP-03** 分区显示 | P0 | 5.4.7.4 ↔ 6.9.2 | 同时存在多类信息 | 各类信息按类别在**单独划分的区域**显示 |
| **DP-04** 显示器件规格 | P1 | 5.3.2.2/5.3.3 | 光照 100～500 lx、正前方 22.5° 视角检查 | 手/自动/检查开启灯 **0.8 m** 可见，其他指示灯 **3 m** 可见；字符显示器 **0.8 m** 可读 |

## 8. CK — 检查功能（5.4.9 ↔ 6.11）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **CK-01** 四类总数显示 | P1 | 5.4.9.1 ↔ 6.11.1～6.11.6 | 接 ≥10 只探测器 + ≥2 只手报；操作检查按钮 | 显示：工程设计设备类别与地址总数 / 正常工作总数 / 故障总数 / 已屏蔽总数；检查按钮**方形红色 ≥12 mm×12 mm**；操作**不受操作级别限制**；检查状态指示灯随进出点亮/熄灭 |
| **CK-02** 设计总数不受动态影响 | P1 | 5.4.9.2 ↔ 6.11.7 | 制造 ≥3 种故障、增加屏蔽数后复查 | 工程设计总数不随故障/屏蔽总数调整而变 |
| **CK-03** 检查状态自动退出 | P1 | 5.4.9.3 ↔ 6.11.8/6.11.9 | ① 检查状态下报火警；② 1 min 不操作 | 两种情况均退出检查状态并熄灭指示灯；检查功能不影响火警 |

## 9. PW — 电源功能（5.4.11 ↔ 6.13）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **PW-01** 主备电自动转换 | P0 | 5.4.11.1 ↔ 6.13.1 | 切断主电→观察；恢复主电→观察 | 自动转备电、自动转回主电；转换**不发火警**；主备电状态指示正确；主备电均有过流保护 |
| **PW-02** 电压容限 | P0 | 5.4.11.4 | 输入 **187 V / 220 V / 242 V**（(50±1) Hz）分别做基本功能试验 | 全范围正常工作 |
| **PW-03** 主电容量 | P2 | 5.4.11.2 ↔ 6.13.2 | 一个回路接真实负载（回路线 **1 000 m、1.0 mm² 铜绞线**）；≤10 部位全报警 / >10 部位时 **20%**（10～30 个）报警；连续 **4 h** | 4 h 正常工作 |
| **PW-04** 备电容量 | P2 | 5.4.11.3 ↔ 6.13.3 | 备电放至终止电压→**充电 24 h**→断主电监视 **8 h**→**1/15** 部位（10～30 个）报警工作 **30 min** | 全程正常工作 |
| **PW-05** 直流输出稳定度 | P1 | 5.4.11.4 ↔ 6.13.2.3 | 220/187/242 V 下测输出直流电压；等效负载阶跃测负载稳定度 | 电压稳定度、负载稳定度均 ≤**5%** |
| **PW-06** 总线末端压降 | P1 | 6.13.2.4 | 回路接 1 000 m、1.0 mm² 铜绞线，末端接 **10 只**探测器；187/220/242 V 下使末端 10 只全部报警 | 末端探测器正常报警、确认灯及信号收发正常 |
| **PW-07** 备电显示与分段保护 | P1 | 5.3.7.4 | 检查备电电压/电量显示；使某段电压降至 <90% 额定 | 显示备电电压和电量；串接电池组额定 ≤12 V 时分段保护并显示每段电压（每段 ≤13 V）；任一段 <**90%** 额定→故障声光并指示部位 |
| **PW-08** 备电电池选型检查 | P0（设计检查） | 5.3.7.3 | 核对电池化学体系 | **禁用钴酸锂、三元锂及其他含钴锂电池** |

## 10. WD — 程序运行监视（5.4.12 ↔ 6.14）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **WD-01** 看门狗系统故障 | P0 | 5.4.12.1 ↔ 6.14.2 | 操作"模拟 MCU 不能正常运行装置"使主程序停摆，计时 | ≤**100 s** 发出系统故障信号、点亮**单独的系统故障灯**、进入异常状态（不发火警、不启动输出、不上传 CRT） |
| **WD-02** 存储器出错检测 | P0 | 5.4.12.1 ↔ 6.14.3 | 使程序区/指定数据区内容出错 | 同 WD-01 判定 |
| **WD-03** 数据输入防意外执行 | P0 | 5.4.12.2 ↔ 6.14.4 | 各状态下手动/程序输入数据 | 不引起程序意外执行 |
| **WD-04** 探测器确认灯 | P1 | 5.4.12.3 ↔ 6.14.5 | 使探测器报警观察确认灯 | 发火警同时启动确认灯；**常亮**且与监视状态有明显区别 |

## 11. CM — 通信（5.4.10 / 5.4.2.15 / 附录 C ↔ 6.12 / 6.4.13 / 6.4.14）

### 11.1 CRT 上行（消防控制室图形显示装置 / 用户信息传输装置）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **CM-01** 接口形态 | P0 | 5.4.10.1 | 检查物理接口 | RS485 / CAN / 以太网至少一种；有防脱落措施；以太网需有防外网侵入措施 |
| **CM-02** 五类信息上报 | P0 | 5.4.10.2 ↔ 6.12.3～6.12.7 | 分别触发火警、监管、联动（启动/反馈）、屏蔽、故障（含 5.4.3.3 a～c 与 5.4.3.4 a～c 各类）并在 CRT 端抓包比对 | 上报信息含**类别、名称、部位、位置、时间、工作状态**（含故障恢复状态）；内容与本机状态一致 |
| **CM-03** 授时接收 | P0 | 5.4.10.3 | CRT 端下发授时 | 控制器接收授时并校准时钟 |
| **CM-04** 协议一致性 | P0 | 5.4.10.4 / 附录 C | 抓包核对帧结构 | 符合附录 C（见 11.2） |

### 11.2 FECbus 协议一致性（附录 C，如实现消防电气控制装置接入）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **CM-10** 帧格式 | P1 | C.4.1 / C.6 | 抓包核对 | 串行链路：起止符 **0x7E**、1起始+8数据+1停止无校验、波特率优先 4800/9600/19200；CRC16 多项式 **0xA001** 低字节在前；CAN：2.0B 29 bit ID、波特率优先 5/10/20/50/100 Kbit/s |
| **CM-11** 地址与容量 | P1 | C.3.2.2 / C.7.2.2 | 配置地址边界值 | 主控节点地址=**1**；消防电气控制装置 **2～63**；0=广播；总数 ≤**62** |
| **CM-12** 应答重发 | P1 | C.3.3 | 屏蔽应答，观察重发 | 1 s 未应答重发，**≤3 次** |
| **CM-13** 建链流程 | P1 | C.6 | 冷启动/断线重连抓包 | 主机发功能码 44（查协议版本）→应答→发 41（查当前事件）→记录；中断重连同流程 |
| **CM-14** 状态应答码 | P1 | C.4.2.5 | 构造 CRC 错、无效请求、地址不存在等异常帧 | 应答码正确（1=CRC 错、2=无效服务、6=地址不存在、7=参数错误等） |
| **CM-15** 事件/类型代码表与装置状态显示 | P1 | 表 C.16/C.17/C.18；6.4.13 | 对照抓包中设备类型、事件类型、状态位；**将连接的消防电气控制装置分别置于手动/自动状态** | 与代码表一致（如 2=首火警、3=火警、19=启动、26=反馈、122=复位；状态 bit0=手/自动等）；**电气控制装置的手/自动状态在本机正确显示**（6.4.13） |
| **CM-16** 通信线独立性 | P0（设计检查） | 5.3.1.6 | 检查布线设计 | FECbus 独立通信线路，不与报警总线/联动总线共用 |
| **CM-17** 通信线冗余 | P1 | C.3.2.3 | 通信线任一点断路/短路 | 控制器与消防电气控制装置**仍能正常通信** |

## 12. DR — 运行数据存储单元（5.3.9 / 附录 B ↔ 6.2.1.3/6.2.1.4）

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **DR-01** 结构与防护 | P2 | 5.3.9 | 检查结构；防护试验 | 独立可拆卸、金属外壳、**≥IP54** |
| **DR-02** 全事件记录 | P1 | B.1.1 ↔ B.2.2～B.2.5 | 依次执行：报警+复位→开关机/复位/检查/调时→屏蔽→各类故障 | 全部事件被记录，每条含**年月日时分秒**；按时间序可导出；防篡改/防删除 |
| **DR-03** 容量与保存期 | P1 | B.1.2 | 灌满容量后继续写入；断电 14 d | 火警记录 ≥触发器件数×**100**、运行状态 ≥(触发器件+联动设备)×**200**；≥**30 d** 运行信息；超容量保持最新；**首火警/火警/故障独立记录不被覆盖**；断电数据保持 ≥**14 d** |
| **DR-04** 导出协议 | P1 | B.1.3 / 表 B.1～B.4 | 用专用工具经 USB 导出 | USB B 或 C 母口、USB 2.0 Device 模式；帧起止符 **0x40**、CRC16 0xA001、工具地址 0x7E、类型 0x7F、版本号 2；导出格式=存储格式；需授权 |
| **DR-05** 反压耐受 | P2 | B.1.4.3 ↔ B.2.7 | 施加 **120% 标称电压反向 1 min** 后复测 | 记录、存储、导出功能正常 |

## 13. OP — 操作级别（5.4.13 表 1）

| 用例·名称 | 级 | 步骤要点 | 判定准则 |
|---|---|---|---|
| **OP-01** Ⅰ 级边界 | P1 | 不登录状态下逐项尝试全部操作 | 仅查询/消音/检查/信息确认/联动启动可用（O 项按产品定义）；复位、手动启动、屏蔽、手自动转换等全部拒绝 |
| **OP-02** Ⅱ 级边界 | P1 | Ⅱ 级钥匙/密码登录逐项尝试 | 复位、手动直接启动输出、自检、调时、主备电操作、手自动转换可用；**输入/更改数据、分区编程、延时设置拒绝** |
| **OP-03** Ⅲ 级边界与密钥单向性 | P1 | Ⅲ 级登录逐项尝试；用 Ⅱ 级密钥尝试进 Ⅲ 级 | 编程/延时设置/数据修改可用；软硬件修改、数据导出回放、调试状态拒绝；**Ⅲ 级钥匙可进 Ⅱ 级，Ⅱ 级钥匙不能进 Ⅲ 级** |
| **OP-04** Ⅳ 级隔离 | P1 | 尝试从控制器本机修改软硬件/导出数据/进调试 | Ⅳ 级操作**不能通过控制器本身进行** |
| **OP-05** 调试功能 | P1 | 5.4.14：接入调试设备，触发火警与故障 | 进入调试状态；可收火警/故障信息但**不启动联动控制输出**；调试态与正常态可区分，传出信息有区别标识 |

---

# 第二部分：气体灭火控制器（GB 16806-2006 4.3 ↔ 5.3）

## 14. GE — 气体灭火控制器

| 用例·名称 | 级 | 依据 | 步骤要点 | 判定准则 |
|---|---|---|---|---|
| **GE-01** 禁止直收触发器件 | P0（设计红线） | 4.3.1.2 | 设计检查 + 尝试将探测器/手报直接接入 | 气灭控制器**不应直接接收火灾报警触发器件的火灾报警信号**（启动信号须来自消防联动控制器或现场启动按键） |
| **GE-02** 启动控制全流程 | P0 | 4.3.2.2 ↔ 5.3.1 | 分别经联动控制器和现场启动按键输入启动控制信号，逐阶段观察并记录时间 | ① 发出启动声光并记录时间（声可消，再有启动信号可再启动）；② 启动声光警报器；③ 进入延时：延时光指示+**显示延时时间和保护区域**+关闭防火门窗/防火阀+停通风空调；④ 延时结束发启动喷洒控制信号+光指示+启动喷洒光警报器；⑤ 喷洒阶段发出相应声光**保持至复位**并记录时间 |
| **GE-03** 延时设置与手动中止 | P0 | 4.3.2.3 ↔ 5.3.1 | 调整延时值；延时期间执行手动停止 | 延时 **0～30 s 可调**；延时期间**能手动停止后续动作** |
| **GE-04** 手/自动与优先级 | P0 | 4.3.2.4 ↔ 5.3.1 | 切换手/自动并复位；自动运行中手动插入；手动停止后再输入启动信号 | 有控制状态指示，状态**不受复位影响**；自动下手动插入优先；手动停止后再有启动信号仍按预置逻辑工作 |
| **GE-05** 声信号优先级 | P1 | 4.3.2.5 ↔ 5.3.1 | 使喷洒声、启动声、故障声两两同时存在 | **喷洒声 > 启动控制声 > 故障声** |
| **GE-06** 接收联动信号 | P0 | 4.3.2.6 | 消防联动控制器下发联动信号 | 正确接收并按逻辑执行 |
| **GE-07** 分区警报器与分区指示 | P1 | 4.3.2.7/4.3.2.8 ↔ 5.3.1 | 逐区启动/停止声光警报器 | 可**分区**启动和停止保护区域声光警报器；每个保护区域有**独立工作状态指示灯** |
| **GE-08** 向联动控制器上报 | P0 | 4.3.2.9 ↔ 5.3.1 | 触发各阶段，在联动控制器（或模拟器）端核对 | 能发送：启动控制信号、延时信号、启动喷洒控制信号、气体喷洒信号、故障信号、**选择阀和瓶头阀动作信息** |
| **GE-09** 复位与状态重建 | P0 | 4.3.2.11 ↔ 5.3.1 | 启动保持状态下手动复位，计时 | 设复位按键；复位后仍存在的状态和信息保持或 ≤**20 s** 重新建立 |
| **GE-10** 计时精度 | P1 | 4.3.2.12 ↔ 5.3.1 | 连续运行 24 h 比对 | 日计时误差 ≤**30 s**；打印含月日时分，不能仅用打印机记录 |
| **GE-11** 输出特性 | P1 | 4.3.2.10 ↔ 5.3.1 | 测输出接点电压/电流/容量 | 满足制造商规定 |
| **GE-12** 故障报警（部位/类型） | P0 | 4.3.3.1/4.3.3.2 ↔ 5.3.2 | 分别制造：a) 警报器连线断/短/接地；b) 驱动部件、现场启停按键连线断/短/接地；c) 充电器-备电断/短；d) 备电-负载断/短；e) 主电欠压。计时 | ≤**100 s** 故障声光（声可消可再启动，光保持至排除）；**a)/b) 指示部位；c)/d)/e) 指示类型**；故障指示灯点亮 |
| **GE-13** 阶段×故障双向互检 | P1 | ↔ 5.3.2.2.2 | **双向各测一遍**：① 分别在启动控制、延时、启动喷洒、气体喷洒状态中制造故障；② 先使故障存在，再分别进入上述四个阶段 | ① 各阶段中故障均正常显示且不打断当前流程；② 故障先存在时，流程照常推进且**故障指示灯全程保持** |
| **GE-14** 故障复位复显与清空 | P0 | 4.3.3.3 ↔ 5.3.2.2.5 | ① 保留故障源手动复位，计时；② 排除**所有**故障源后观察（自动恢复的不复位；未自清的手动复位） | ① 尚存故障 ≤**100 s** 重新显示；② 全部排除后指示完全清空、无"幽灵故障"残留（与 FT-05 ② 同构） |
| **GE-15** 自检不动作输出 | P0 | 4.3.4.1 ↔ 5.3.3 | 自检期间监视受控设备与输出接点；自检 >1 min 时使非自检部位启动 | 自检期间受控设备与输出接点**均不动作**；超 1 min 或不能自动停止时不影响非自检部位及本机灭火控制功能 |
| **GE-16** 面板自检 | P0 | 4.3.4.2 ↔ 5.3.3 | 手动检查音响、指示灯、显示器 | 全部可手动检查 |
| **GE-17** 主备电转换 | P0 | 4.3.5.1 ↔ 5.3.4 | 断主电/恢复主电 | 自动转换、状态指示、主电过流保护、转换不误动作 |
| **GE-18** 备电容量 | P2 | 4.3.5.1 ↔ 5.3.4 | 备电供电：正常监视 **8 h** → 启动状态 **30 min** | 全程正常工作 |
| **GE-19** 电压容限 | P0 | 4.3.5.2 ↔ 5.3.4 | 输入 **187 V / 220 V / 242 V**（频率偏差 ≤±1%）做基本功能试验 | 全范围正常工作 |
| **GE-20** 现场数据断电保存 | P1 | 4.1.5.2.4 b) | 断电 14 d 后上电检查现场设置数据 | 保存 ≥**14 d**（或恢复供电 1 h 内可恢复） |
| **GE-21** 数据输入防意外执行 | P1 | 4.1.5.1.3 | 各状态下输入数据 | 不引起程序意外执行 |

## 14.1 GE 组操作规程（对应 GB 16806 5.3，逐步可执行）

### 规程 0：试验准备（所有 5.3 试验共用，对应 5.3.1.2.1）

1. 连接消防联动控制器（或模拟器）至试样联动信号输入端；
2. 连接现场启动按键、现场停止按键；
3. 连接受控设备或负载，**至少配 2 个保护区**（验分区用）：每区接驱动部件负载（瓶头阀/选择阀电磁铁或等效负载）、区内声光警报器、门外喷洒光警报器；另接封舱联动负载（防火阀/门窗/空调停机接点）；
4. 反馈通道：压力开关（或模拟开关）接入"气体喷洒反馈"输入；
5. 接通 AC 220 V，确认绿电源灯亮、无故障显示——即正常监视状态。判定基线由此起。

> 格式约定：每步 **操作 ⇒ 预期**。预期不符即该步失败，记录后视情况中止或继续。

### 规程 A：五阶段全流程（GE-02 / GE-06 / GE-08 / GE-09，对应 5.3.1.2.2）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| A1 | 置自动状态；由**消防联动控制器**发启动控制信号，同时启动记录仪/秒表 | 试样接收信号，无拒收、无故障 |
| A2 | 观察阶段① | 本机启动声、光信号立即发出；事件记录含时间 |
| A3 | 观察阶段② | **本保护区**警报器鸣响 |
| A4 | 观察阶段③ | 延时灯亮；面板显示**倒计时数字和保护区名**；封舱负载动作（阀关、空调停接点闭合） |
| A5 | 延时计满 | 阶段④：喷洒控制信号输出（负载动作）、门外喷洒警报器点亮 |
| A6 | 闭合压力开关（模拟气体释放） | 阶段⑤：喷洒声光启动并**保持不灭** |
| A7 | 在联动控制器端核对上报 | 依次收到：启动控制、延时、启动喷洒、气体喷洒、阀动作信息（五条齐、顺序对、时间戳合理） |
| A8 | 断开压力开关、恢复负载，手动复位 | 喷洒声光清除，回到正常监视态 |
| A9 | 换**现场启动按键**为源，重复 A1～A8 | 全流程一致 |
| A10 | 控制负载启动后保持状态不变，手动复位并计时（5.3.1.2.12） | 仍存状态保持或 ≤**20 s** 重新建立 |

### 规程 B：启动声消音与再启动（GE-02 判定 a)，对应 5.3.1.2.3）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| B1 | 发启动控制信号 | 启动声响起 |
| B2 | 按消音 | 声停；光信号与流程不受影响 |
| B3 | 再发一次启动控制信号 | 启动声**重新启动** |

### 规程 C：延时设置与手动停止（GE-03，对应 5.3.1.2.4）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| C1 | 分别设延时 0 s / 15 s / 30 s | 均可设置成功；范围 **0～30 s**；调整方式可记录 |
| C2 | 设 30 s 延时，发启动信号 | 进入延时，倒计时显示 |
| C3 | 延时第 ～10 s 按**手动停止** | ④⑤ 被斩断：喷洒信号不输出、门外警报器不亮；已执行的封舱动作维持 |
| C4 | 再发一次启动控制信号 | 流程**从头重新执行**（停止≠永久闭锁） |

### 规程 D：手/自动与声优先级（GE-04 / GE-05，对应 5.3.1.2.5/6）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| D1 | 切手动/自动各一次 | 对应状态指示灯正确点亮 |
| D2 | 每种状态下按复位 | **控制状态不变**（复位清不掉手/自动） |
| D3 | 自动态发启动信号，延时中手动停止，再发启动信号 | 停止立即生效；再启动后按预置逻辑重新走全流程 |
| D4 | 制造故障声后发启动信号 | **只响启动声**（故障光照常显示） |
| D5 | 启动声期间闭合压力开关 | **只响喷洒声** |
| D6 | 喷洒声期间制造新故障 | **仍响喷洒声**，故障仅光显示 |

### 规程 E：分区隔离（GE-07，对应 5.3.1.2.8/9）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| E1 | 区 1 走五阶段全流程 | **区 2 全程**：状态灯保持监视、警报器静默、负载不动作 |
| E2 | 手动启动/停止各区警报器 | 只影响本区，他区不受牵连 |
| E3 | 全程核对各区状态灯 | 每区灯与该区实际阶段一一对应 |

### 规程 F：故障全套（GE-12 / GE-13 / GE-14，对应 5.3.2，手法见 §0.3）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| F1 | 按 4.3.3.2 a)～e) 逐项制造故障并计时 | 每项 ≤**100 s** 故障声光；a/b 类**报部位**、c/d/e 类**报类型**；故障灯亮 |
| F2 | 消音后在另一部位制造新故障 | 故障声**再启动** |
| F3 | 延时进行中拔警报器线 | 故障显示出现，**延时流程不中断** |
| F4 | 先拔线使故障存在，再走五阶段 | 流程照常推进，**故障灯全程保持** |
| F5 | 保留一个故障源，手动复位并计时 | 尚存故障 ≤**100 s** 重新显示 |
| F6 | 恢复全部接线 | 自动恢复的：灯随排除自灭；未自清的：复位后**指示完全清空**，无幽灵故障 |

### 规程 G：自检（GE-15 / GE-16，对应 5.3.3）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| G1 | 万用表监视各输出接点，启动自检 | 声光自检执行；**输出接点全程不动作** |
| G2 | 自检 >1 min（或不能自停）期间，使非自检区收启动信号 | 该区流程完全正常 |
| G3 | 手动操作音响/指示灯/显示器自检 | 逐项全亮全响，可核对坏点 |

### 规程 H：电源（GE-17 / GE-18 / GE-19，对应 5.3.4）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| H1 | 断主电 | 备电**无缝**顶上：不误动作、不丢状态；主备状态灯切换正确 |
| H2 | 恢复主电 | 自动切回主电；核对主电过流保护配置在位 |
| H3 | （P2，排期 8.5 h+）关主电：备电监视 8 h → 启动状态 30 min | 全程功能正常，无欠压关机 |
| H4 | 调压器 187 / 220 / 242 V（50 Hz）各档抽测基本功能 | 三档全部正常 |

### 规程 I：接点容量与计时（GE-10 / GE-11，对应 5.3.1.2.11/13）

| 步 | 操作 | ⇒ 预期 |
|---|---|---|
| I1 | 输出接点按厂商声明容量加载，测电压/电流 | 满足声明值，触点无异常发热粘连 |
| I2 | 对标准时钟记录当前时间，24 h 后复读 | 日计时误差 ≤**30 s** |
| I3 | 启动负载后检查打印 | 打印含**月、日、时、分**；且记录不只依赖打印机 |

---

# 第三部分：通用（两产品）

## 15. EX — 结构与外观

设计评审 + 出厂检验 checklist。报警控制器按 GB 4717 5.2/5.3，气灭控制器按 GB 16806 4.1.3；数值不同处已分列：

| 用例·检查项 | 判定准则 | 依据 |
|---|---|---|
| **EX-01** 外观与包装 | GB 4717 5.2；GB 16806 5.1.5 | 完整包装、产品标志、合格标志、说明书；无腐蚀/脱漆/划伤/毛刺；紧固无松动 |
| **EX-02** 供电与接地 | GB 4717 5.3.1.2～5.3.1.4；GB 16806 4.3.1.1 | 主电 AC 220 V/50 Hz；保护接地；部件供电优先 DC 24 V；电源线独立接线端子 |
| **EX-03** 按键与面板（报警控制器） | GB 4717 5.3.1.5/5.3.8 | 按键 ≥**12 mm×12 mm**（或 φ12）、间隔 ≥**10 mm**；指示灯/按键按标准图 1/图 2 顺序排列；中文标注；按键有提示音 |
| **EX-04** 指示灯颜色 | 两标准分列 | 报警控制器：红=火警/监管/反馈/启动/延时/检查开启，黄=故障/系统故障/屏蔽/消音，绿=主备电/手动/自动/停止（GB 4717 5.3.2.1）。气灭控制器：红=火警/反馈/启动和延时，黄=故障/屏蔽/回路自检，绿=主备电（GB 16806 4.1.3.2.1） |
| **EX-05** 指示灯可见性与闪动参数 | 两标准分列 | 报警控制器：100～500 lx、22.5°，0.8 m/3 m（GB 4717 5.3.2.2）。气灭控制器：5～500 lx、22.5°、3 m；闪动灯单次点亮 ≥**0.25 s**，启动灯闪频 ≥**1 Hz**、故障灯 ≥**0.2 Hz**；一灯兼显故障/屏蔽/自检时：故障闪亮、屏蔽与自检常亮（GB 16806 4.1.3.2） |
| **EX-06** 外壳防护与燃烧（报警控制器） | GB 4717 5.3.1.8/5.3.1.9 | ≥**IP30**；非金属外壳过附录 A 燃烧试验（样块 80×10 mm，燃烧长度 ≤50 mm） |
| **EX-07** 音响器件 | 两标准分列 | 报警控制器：1 m 处 **65～105 dB(A)**、接线防脱耐 50 N（GB 4717 5.3.4）。气灭控制器：1 m 处 **>65 且 <115 dB(A)**（GB 16806 4.1.3.4.1）。两者：**85% 额定电压**下正常发声 |
| **EX-08** 过负荷/熔断器 | GB 4717 5.3.5；GB 16806 4.1.3.5 | 保护设定 ≤2 倍额定电流（>6 A 时 1.5 倍）；参数标识清晰（GB 4717 另要求字高 ≥1.5 mm、DC/AC 分标） |
| **EX-09** 端子与导线 | GB 4717 5.3.6/5.3.7.2；GB 16806 4.1.3.6/4.1.3.7.1/4.1.3.9 | 端子编号清晰；电池正极红线、负极黑/蓝线；（GB 16806）主电路配线阻燃（工作温度 >105℃）、线槽氧指数 ≥28 |
| **EX-10** 元件温升（气灭控制器） | GB 16806 4.1.3.10 | 主要元件温升 ≤**60℃**；变压器等表面 ≤90℃（25±3℃）；电池周围 ≤45℃ |
| **EX-11** 软件资料 | GB 4717 5.4.15；GB 16806 4.1.5 | 主程序流程/结构图、模块说明、存储器地址分配、软件版本号；程序存于不易丢失存储器；软件防非专门人员改动 |
| **EX-12** 产品标志 | GB 4717 8；GB 16806 7 | 名称型号、标准编号、生产者、制造日期与编号、供电参数、软件版本号、质检合格标志 |

## 16. TT — 型式试验（P2，认证/实验室阶段）

判据锚点：试验期间保持正常监视状态（电源瞬变允许主电故障报警）；试验后报警控制器复测 FA-01 + FT-01，气灭控制器复测基本性能（GB 16806"试验后基本性能与试验前一致"）。两产品试验条件不同处分列。

| 用例·项目 | 报警控制器（GB 4717） | 气灭控制器（GB 16806，按表 4 项目组合） |
|---|---|---|
| **TT-01** 绝缘电阻 | 500 V DC、60 s：端子-机壳 ≥**20 MΩ**、电源-机壳 ≥**50 MΩ**（5.13） | 500 V DC、60 s，≥**100 MΩ**（5.5/6.16） |
| **TT-02** 泄漏电流 | 同左（5.14） | 1.06 倍额定电压，≤**0.5 mA**（5.6/6.17） |
| **TT-03** 电气强度 | 表 4 未列 5.15，不做 | **1 250 V**/50 Hz、60 s、升降压 100～500 V/s、不击穿（≤20 mA）（5.7/6.18） |
| **TT-04** 射频电磁场辐射 | 同参数（5.16） | 10 V/m、80～1 000 MHz、80%AM(1 kHz)（6.19） |
| **TT-05** 射频传导骚扰 | 140 dBμV、0.15～**100** MHz（5.17） | 140 dBμV、0.15～**80** MHz（6.20） |
| **TT-06** 静电放电 | 同参数（5.18） | 空气 8 kV / 接触 6 kV、每点 10 次、间隔 ≥1 s（6.21） |
| **TT-07** 电快速瞬变 | AC 线 2 kV/**2.5 kHz**、其他线 1 kV/5 kHz（5.19） | AC 线 2 kV/**5 kHz**、其他线 1 kV/5 kHz、每次 1 min×3（6.22） |
| **TT-08** 浪涌 | AC 线-线 1 kV、线-地 2 kV；其他线-地 1 kV；5 次（5.20） | AC 线-线 1 kV、线-地 2 kV；其他线-地 1 kV、线-线 0.5 kV；5 次（6.23） |
| **TT-09** 电源瞬变 | 通 9 s/断 1 s×500 次（5.21） | 通 9 s/断 1 s×**500 次**、6 次/min（6.24） |
| **TT-10** 电压暂降 | 40%/**20 ms**×10；0 V/**10 ms**×10（5.22） | 40%/**200 ms**×10；0 V/**20 ms**×10（6.25） |
| **TT-11** 低温（运行） | **0℃±3℃**、16 h（5.23） | **-10℃±2℃**、16 h、变温 ≤1℃/min（6.26） |
| **TT-12** 恒定湿热（运行） | 40℃±2℃、90%～95%RH、4 d（5.24） | 40℃±2℃、93%±3%RH、4 d（6.27） |
| **TT-13** 恒定湿热（耐久） | 表 4 未列 5.25，不做 | 40℃±2℃、93%±3%RH、21 d 不通电、恢复 12 h（6.28） |
| **TT-14** 振动（运行） | 10～150 Hz、**0.981 m/s²**、3 轴各 1 循环（5.26） | 10～150 Hz、**5 m/s²**、1 oct/min、3 轴各 1 循环（6.29） |
| **TT-15** 碰撞 | 同参数（5.28） | 0.5 J±0.04 J×3 次/易损部件（6.30） |
| **TT-16** 外壳燃烧（非金属外壳） | — | 附录 A：样块 80×10 mm、氧含量 28%、气流 40 mm/s、施焰 30 s；燃烧长度 ≤**50 mm** |
| **TT-17** 备用电池全项 | GB 16806 附录 A：10 支试样，电压一致性/容量（常温 ≥90 min、-10℃ ≥50 min）/容量保存 ≥0.6/循环 10 次 ≥90%/过放 ≥0.9/5C₂₀ 大电流/密闭效率 ≥95%/防爆/防酸雾/跌落 | —（按整机备电试验 PW-04） |

出厂检验（每台）：
- 报警控制器（GB 4717 7.1）：部件检查、火灾报警、火灾报警控制、故障报警、屏蔽、监管、自检、检查、CRT 通信功能 + 绝缘电阻 + 泄漏电流。
- 气灭控制器（GB 16806 6.1）：基本性能 + 绝缘电阻 + 泄漏电流（或电气强度）。

## 附录 A：原文对照

### A.1 页码换算（3 秒翻到任何条款的原文）

两份 PDF 就在 [`../standards/`](../standards/) 目录。PDF 阅读器页码与纸面标准页码的换算（多点核对过）：

| 标准 | 换算公式 | 核对锚点 |
|---|---|---|
| GB 4717-2024 | **PDF 页 = 标准页 + 6** | 标准页 3（图1 面板）=PDF 9；标准页 18（6.3）=PDF 24；标准页 19～20（6.4/6.5）=PDF 25～26 |
| GB 16806-2006 | **PDF 页 = 标准页 + 4** | 标准页 20（5.1）=PDF 24；标准页 27（表13）=PDF 31 说明：31-27=4；标准页 31～32（5.3 气灭试验）=PDF 35～36 |

已核对章节位置（GB 4717）：术语 标准2～3 · 面板图1/图2 标准3～4 · 5.3 部件 标准4～5 · 5.4.1 火警 标准5～6 · 5.4.2 控制 标准6～9 · 试验总则/表5 标准16～17 · 6.3 标准18 · 6.4 标准19～20 · 6.5 标准20 · 6.6～6.9 标准21。

### A.2 核心条款原文摘录（本会话逐字核对过的条款；未列出的按 A.1 翻 PDF）

**GB 4717-2024：**

> **5.4.1.2** 当有火灾探测器的火灾报警信号输入时，控制器应在 10 s 内发出火灾报警声、光信号。火灾报警信号准许设置报警延时，其最大延时不应超过 1 min，延时期间应有延时光指示，延时时间应采用倒计时方式显示，延时设置信息应能通过本机操作查询。〔FA-01/03/04〕

> **5.4.1.8** 控制器需要接收来自同一探测器(区)两个或两个以上火灾报警信号才能确定发出火灾报警信号时，满足下述要求：a) 控制器接收到第一个火灾报警信号时，应发出火灾报警声信号或故障报警声信号，并指示相应的报警部位，但不能进入火灾报警状态；b) 接收到第一个火灾报警信号后，控制器在 60 s 内接收到要求的后续火灾报警信号时，应发出火灾报警声、光信号，并进入火灾报警状态；c) 接收到第一个火灾报警信号后，控制器在 30 min 内仍未接收到要求的后续火灾报警信号时，应对第一个火灾报警信号自动复位。〔FA-08〕

> **5.4.1.10** 控制器应设手动复位按钮(键)，操作手动复位按钮(键)，控制器应在 20 s 内完成复位，并在显示器上显示完成复位的状态信息；仍然存在的报警状态及相关信息应保持或在 20 s 内重新建立。〔FA-10〕

> **5.4.1.13** 除屏蔽和复位操作外，对控制器的任何操作均不应影响控制器接收和发出火灾报警信号。〔FA-13〕

> **5.4.2.6** 控制器在接收火灾报警信号后 3 s 内应启动相关的控制输出（有延时要求时除外）。〔LC-02〕

> **5.4.2.8** 具有传输火灾报警信息功能的控制器，应具有独立的发送信息和接收信息指示灯。在发送火灾报警信息期间，发送指示灯应闪亮；发送信息结束后，发送指示灯应常亮，并保持至复位。接收反馈信息期间，接收指示灯应闪亮；接收信息结束后，接收指示灯应常亮，并保持至复位。〔LC-12〕

> **5.4.2.9** 控制器发出消防联动设备控制信号时，应发出相应的声光信号指示，该光信号指示不能被覆盖且应保持至手动恢复；在接收到消防联动设备反馈信号 10 s 内应发出相应的声光信号，并保持至消防联动设备恢复。〔LC-08〕

> **5.4.2.10** 如需要设置控制输出延时，延时按下述方式设置：a) 对火灾声和/或光警报器及对消防联动设备控制输出的延时，应通过火灾探测器和/或手动火灾报警按钮和/或特定部位触发的信号实现；b) 控制火灾报警信息传输的延时应通过火灾探测器和/或特定部位触发的信号实现；c) 延时不应超过 10 min，延时时间变化步长不应超过 1 min；d) 在延时期间，应能手动插入或通过手动火灾报警按钮直接启动输出功能；e) 任一输出延时均不应影响其他输出功能的正常工作，延时期间应有延时光指示。〔LC-09；注意 b) 清单无手报——手报触发的传输禁延时〕

> **5.4.2.11** 当控制器要求接收来自火灾探测器和/或手动火灾报警按钮的 1 个以上火灾报警信号才能发出控制输出时，当收到第一个火灾报警信号后，在收到要求的后续火灾报警信号前，控制器应进入火灾报警状态；但准许设有分别或全部禁止对火灾声和/或光警报器、火灾报警传输设备和消防联动设备输出操作的手段。禁止对某一设备输出操作不应影响对其他设备的输出操作。〔LC-10/LC-14〕

> **5.4.2.12** 控制器在机箱内设有消防联动控制器、防火门监控器、电气火灾监控设备、可燃气体报警控制器、消防设备电源状态监控器和应急照明控制器时，各设备应有自己独立的回路与控制功能，且各项功能不应影响控制器的火灾报警功能和非故障部位的火灾报警控制功能。〔共控机形态合法性来源〕

> **5.4.3.1** 控制器应设故障总指示灯(器)，无论控制器处于何种状态，只要有故障报警信号输入，该故障总指示灯(器)均应点亮。〔FT-12〕

> **5.4.3.2** 当控制器与其连接的部件间发生故障时，控制器应在 100 s 内发出与火灾报警信号有明显区别的故障报警声、光信号，显示并记录故障报警时间，故障报警声信号应能手动消除，再有故障报警信号输入时，应能再启动；故障报警光信号应保持至故障排除。〔FT-01/04〕

> **5.4.3.3** 控制器应能显示下述故障的部位：a) 控制器与火灾探测器、手动火灾报警按钮及完成传输火灾报警信号功能部件间连接线的断路、短路（短路时发出火灾报警信号除外）和影响火灾报警功能的接地，探头与底座间连接断路；b) 控制器与火灾显示盘连接线的断路、短路和影响功能的接地；c) 控制器与其控制的声和/或光警报器、火灾报警传输设备和消防联动设备间连接线的断路、短路和影响功能的接地；d) 报警总线、联动总线、设备控制总线的线间电阻低于生产者的规定值，影响正常通信；e) 控制器与无线探测器或其他通过无线方式连接的设备通信故障。其中 a)、b) 的故障在有火灾报警信号时，除影响功能的接地故障，准许不显示；c)、e) 的故障显示不应受火灾报警信号影响。〔FT-01/02/11〕

> **5.4.3.4** 控制器应能显示下述故障的类型：a) 给备用电源充电的充电器与备用电源间连接线的断路、短路故障；b) 备用电源与其负载间连接线的断路故障；c) 主电源欠压；d) 电池故障；e) 运行数据存储单元不能保存数据。〔FT-03〕

> **5.4.3.6** 当主电源断电，备用电源不能保证控制器正常工作时，控制器应发出声故障报警信号并应能保持 1 h 以上。〔FT-06·临终蜂鸣〕

> **5.4.3.7** 对于软件控制实现各项功能的控制器，当程序不能正常运行或存储器内容出错时，控制器应有单独的故障指示灯显示系统故障。〔WD-01/02·软件机型必做〕

> **5.4.3.8** 控制器的故障报警信号在故障排除后，应自动或手动复位。手动复位后，控制器应在 20 s 内完成复位，并在显示器上显示完成复位的状态信息。复位后，控制器应在 100 s 内重新显示尚存在的故障。〔FT-05〕

> **5.4.3.9** 任一故障均不应影响非故障部分的正常工作。〔FT-07·矩阵测法〕

> **5.4.3.11** 当控制器采用总线工作方式时，应设有总线短路隔离器。短路隔离器动作时，控制器应能指示出被隔离部件的部位号或故障部位号。当某一总线发生一处短路故障导致短路隔离器动作时，受短路隔离器影响的部件数量不应超过 32 个。〔FT-09〕

> **5.4.11.2** 控制器至少一个回路按设计容量连接真实负载（该回路连接线长度为 1000 m 或生产者规定的长度，但不应小于 1000 m，截面积为 1.0 mm² 的铜质绞线），其他回路连接等效负载，主电源容量应能保证控制器在下述条件下，连续正常工作 4 h：a) 控制器容量不超过 10 个报警部位时，所有报警部位均处于报警状态；b) 控制器容量超过 10 个报警部位时，20% 的报警部位（不少于 10 个报警部位，但不超过 30 个报警部位）处于报警状态。〔PW-03〕

> **5.4.11.3** 控制器至少一个回路按设计容量连接真实负载，其他回路连接等效负载，备用电源在放电至终止电压条件下，充电 24 h，其容量应可提供控制器在监视状态下工作 8 h 后，在下述情况下正常工作 30 min：a) 控制器容量不超过 10 个报警部位时，所有报警部位均处于报警状态；b) 控制器容量超过 10 个报警部位时，1/15 的报警部位（不少于 10 个报警部位，但不超过 30 个报警部位）处于报警状态。〔PW-04〕

> **5.4.11.4** 当交流供电电压变动幅度在额定电压(AC 220 V)的 110% 和 85% 范围内，频率范围在 (50±1) Hz 时，控制器应能正常工作。在 5.4.11.2 的规定条件下，其输出直流电压的电压稳定度和负载稳定度不应大于 5%。〔PW-02/05〕

> **5.4.12.1** 控制器应有程序运行监视功能，当不能运行主要功能程序时，控制器应在 100 s 内发出系统故障报警信号，点亮系统故障指示灯，进入异常状态。注：异常状态是控制器程序出错时，不发出火灾报警信号，不启动控制输出，不向消防控制室图形显示装置发送信息的状态。〔WD-01·fail-silent〕

> **6.3.1** 将试样同一报警回路中至少两个部位或探测区接上火灾探测器、两个部位或探测区接上手动火灾报警按钮；多回路的试样还应至少在另一个回路上按上述要求接上火灾探测器和手动火灾报警按钮，其他回路可分别接上等效负载；接通电源，使试样处于正常监视状态。〔§0.2 接线〕

> **6.3.2** 使一只火灾探测器发出火灾报警信号，测量从火灾探测器发出火灾报警信号至试样发出火灾报警信号的时间间隔，观察并记录试样发出的火灾报警声、光信号（包括火警总指示、部位或探测区指示等）情况及计时、打印情况。〔FA-01·计时起点出处〕

**GB 16806-2006（气体灭火控制器）：**

> **4.3.2.2** 气体灭火控制器接收启动控制信号后，应能按预置逻辑完成以下功能：a) 发出声、光信号，记录时间，声信号应能手动消除，当再次有启动控制信号输入时，应能再次启动；b) 启动声光警报器；c) 进入延时，延时期间应有延时光指示，显示延时时间和保护区域，关闭保护区域的防火门、窗和防火阀等，停止通风空调系统；d) 延时结束后，发出启动喷洒控制信号，并有光指示，启动保护区域的喷洒光警报器；e) 气体喷洒阶段应发出相应的声、光信号并保持至复位，记录时间。〔GE-02·五阶段〕

> **4.3.2.6** 气体灭火控制器应能接收消防联动控制器的联动信号。〔GE-06〕
> **4.3.2.7** 气体灭火控制器应具有分别启动和停止保护区域声光警报器的功能。〔GE-07〕
> **4.3.2.8** 气体灭火控制器每个保护区域应设独立的工作状态指示灯。〔GE-07〕
> **4.3.2.9** 气体灭火控制器应能向消防联动控制器发送启动控制信号、延时信号、启动喷洒控制信号、气体喷洒信号、故障信号、选择阀和瓶头阀动作信息。〔GE-08〕

## 附录 B：条款→用例追溯矩阵（按标准原文顺序）

> 用法：顺着标准读，读到哪条就在此查它的用例。覆盖状态：✓必做 · ◇可选/条件适用 · △产品形态待定 · ✗未编（附原因）。
> 逐项条款（如 5.4.3.3 a～e）拆到项级。用例编号保持业务分组不变——本矩阵就是"文档顺序"视图。

### B.1 GB 4717-2024（火灾报警控制器）

| 条款 | 内容一句话 | 用例 | 状态 |
|---|---|---|---|
| 5.2 | 外观与包装 | EX-01 | ✓ |
| 5.3.1.1 | 主要部件用定型产品 | EX-01 | ✓ |
| 5.3.1.2 | 主电 AC 220 V/50 Hz | EX-02 | ✓ |
| 5.3.1.3 | 保护接地端子 | EX-02 | ✓ |
| 5.3.1.4 | 部件供电优先 DC 24 V | EX-02 | ✓ |
| 5.3.1.5 | 按键指示灯布局（图1/图2）、尺寸间隔、常亮默认 | EX-03 | ✓ |
| 5.3.1.6 | FECbus 独立线路 | CM-16 | ✓ |
| 5.3.1.7 | 中文说明书 | EX-01 | ✓ |
| 5.3.1.8 | 外壳 ≥IP30 | EX-05 / TT | ✓ |
| 5.3.1.9 | 非金属外壳燃烧性能 | TT-16 | ◇条件（金属壳豁免） |
| 5.3.2.1 | 指示灯颜色语义 | EX-04 | ✓ |
| 5.3.2.2 | 指示灯可见距离 0.8/3 m | DP-04 | ✓ |
| 5.3.3 | 显示器 0.8 m 可读 | DP-04 | ✓ |
| 5.3.4.1 | 音响接线防脱 50 N 禁插拔 | EX-06 | ✓ |
| 5.3.4.2 | 声压级 65～105 dB | EX-06 | ✓ |
| 5.3.4.3 | 85% 电压下音响正常 | EX-06 | ✓ |
| 5.3.5 | 过负荷保护 2×/1.5× 与标识 | EX-07 | ✓ |
| 5.3.6 | 接线端子编号与防触及 | EX-08 | ✓ |
| 5.3.7.1 | 电池固定与防接触 | EX-08 | ✓ |
| 5.3.7.2 | 正红负黑/蓝 | EX-08 | ✓ |
| 5.3.7.3 | 禁含钴锂电 | PW-08 | ✓设计红线 |
| 5.3.7.4 | 备电电压电量显示、分段 <90% 报障 | PW-07 | ✓ |
| 5.3.8 | 开关按键标注+提示音 | EX-03 | ✓ |
| 5.3.9 | 存储单元独立可拆/金属/IP54 | DR-01 | ✓ |
| 5.4.1.1 | 收火警发声光、指部位、记录、保持 | FA-01 | ✓ |
| 5.4.1.2 | 10 s 响应；报警延时 ≤1 min 倒计时 | FA-01 / FA-04 | ✓ / ◇可选 |
| 5.4.1.3 | 独立供电探测器信息接收 | FA-05 | ◇条件 |
| 5.4.1.4 | 手报 10 s + 类型区分 | FA-02 | ✓ |
| 5.4.1.5 | 火警总指示灯 | FA-01（判定项） | ✓ |
| 5.4.1.6 | 消音与再声响 | FA-06 | ✓ |
| 5.4.1.7 | 首火警/循环/总数/查询 | FA-07 | ✓ |
| 5.4.1.8 | 同一探测器(区)二次确认 | FA-08 | ◇可选 |
| 5.4.1.9 | 不同部位两只确认 | FA-09 | ◇可选 |
| 5.4.1.10 | 手动复位 20 s+重建 | FA-10 | ✓ |
| 5.4.1.11 | 日误差 6 s；记录通道 | FA-11 | ✓ |
| 5.4.1.12 | 阈值设定可查 | FA-12 | ◇可选 |
| 5.4.1.13 | 任何操作不影响报警（含手报无延时） | FA-13 / FA-03 | ✓ |
| 5.4.2.1 | 火警状态有警报器输出 | LC-01 | ✓ |
| 5.4.2.2 | 手/自动+钥匙开关+状态灯 | LC-03 | ✓ |
| 5.4.2.3 | 信息确认按钮 | LC-05 | ✓ |
| 5.4.2.4 | 联动启动按钮（红圆 φ12 禁密码） | LC-04 | ✓ |
| 5.4.2.5 | 直控单元全套（a～h） | LC-06 / LC-07 | ✓（点数判据△形态） |
| 5.4.2.6 | 3 s 启动输出（延时除外） | LC-02 | ✓ |
| 5.4.2.7 | 警报器控制按钮+消音再响 | LC-11 | ✓ |
| 5.4.2.8 | 发送/接收指示灯 | LC-12 | ◇可选（占位待细化） |
| 5.4.2.9 | 联动声光不覆盖+反馈 10 s | LC-08 | ✓ |
| 5.4.2.10 | 输出延时 a～e | LC-09 | ◇可选 |
| 5.4.2.11 | 多信号输出+禁止手段 | LC-10 / LC-14 | ◇可选 |
| 5.4.2.12 | 一柜多机独立回路互不拖累 | —（见 §17 挂钩） | △形态 |
| 5.4.2.13 | 集成功能各满足相关国标 | —（同上） | △形态 |
| 5.4.2.14 | 火警部位信息下发电气装置 | LC-13 | ✓（具联动时） |
| 5.4.2.15 | 联动通信模块 ≤62/CAN/RS485 | CM-11 及 CM-10～17 | ◇如实现 |
| 5.4.3.1 | 故障总灯无条件点亮 | FT-12 | ✓ |
| 5.4.3.2 | 100 s 故障声光/消音再启/光随排除 | FT-01 / FT-04 | ✓ |
| 5.4.3.3 a) | 回路线断/短/接地+探头拔出 → 报部位 | FT-01 | ✓ |
| 5.4.3.3 b) | 火灾显示盘线 → 报部位 | FT-02 | ◇条件（配层显才测） |
| 5.4.3.3 c) | 警报器/传输/联动线 → 报部位 | FT-02 | ✓ |
| 5.4.3.3 d) | 三总线线间电阻低 → 报障 | FT-11 | ✓ |
| 5.4.3.3 e) | 无线设备通信故障 | FT-02 | ◇条件（具无线才测） |
| 5.4.3.3 尾注 | 火警时 a/b 暂缓（接地除外）、c/e 必显 | FT-10 | ✓ |
| 5.4.3.4 a) | 充电器-备电线断/短 → 报类型 | FT-03 | ✓ |
| 5.4.3.4 b) | 备电-负载线断 → 报类型 | FT-03 | ✓ |
| 5.4.3.4 c) | 主电欠压 → 报类型 | FT-03 | ✓ |
| 5.4.3.4 d) | 电池故障 → 报类型 | FT-03 / PW-07 | ✓ |
| 5.4.3.4 e) | 存储单元不能保存 → 报类型 | FT-03 / DR | ✓ |
| 5.4.3.5 | 故障信息超屏可查 | FT-08 | ✓ |
| 5.4.3.6 | 临终蜂鸣 ≥1 h | FT-06 | ✓ |
| 5.4.3.7 | 系统故障单独灯（软件机型） | WD-01 / WD-02 | ✓（软件机型必做） |
| 5.4.3.8 | 故障复位 20 s+复显 100 s | FT-05 | ✓ |
| 5.4.3.9 | 任一故障不影响非故障部分 | FT-07 | ✓ |
| 5.4.3.10 | 故障计时 6 s/日+记录格式 | FA-11 / FT-01 | ✓ |
| 5.4.3.11 | 短路隔离器 ≤32 点 | FT-09 | ✓（总线制恒成立） |
| 5.4.4.1 | 屏蔽总灯+屏蔽时间 | SH-01 | ◇可选功能组 |
| 5.4.4.2 | 仅手动、每次 1 只、报警/故障中不能屏 | SH-01 | ◇ |
| 5.4.4.3 | 屏蔽指示 ≤10 s | SH-01 | ◇ |
| 5.4.4.4 | 屏蔽信息显示与可查 | SH-05 | ◇ |
| 5.4.4.5/6 | 区/回路级屏蔽显示层级 | SH-02 | ◇ |
| 5.4.4.7 | 屏蔽不受复位/开关机影响 | SH-03（另 SH-04 火警互检） | ◇ |
| 5.4.5.1～3 | 监管总灯/声光/重建/可查 | SV-01～03 | ◇可选功能组 |
| 5.4.6.1 | 自检不动作输出、>1 min 不阻断 | ST-01 / ST-02 | ✓ |
| 5.4.6.2 | 面板全检 | ST-03 | ✓ |
| 5.4.6.3 | 部位级自检（总灯/可查/单独启解） | ST-04 | ◇具此功能时 |
| 5.4.7.1～4 | 显示等级/分区/可查/不轮播 | DP-01～03 | ✓ |
| 5.4.8.1～5 | 系统兼容（区域/集中） | — | ✗未编：独立型豁免；做组网时补 6.10 用例组 |
| 5.4.9.1～3 | 检查功能（四总数/不受级别限/自动退出） | CK-01～03 | ✓ |
| 5.4.10.1～4 | CRT 通信接口/五类上报/授时/协议 | CM-01～04 | ✓ |
| 5.4.11.1 | 主备转换 | PW-01 | ✓ |
| 5.4.11.2 | 主电容量 4 h | PW-03 | ✓（P2） |
| 5.4.11.3 | 备电容量 8 h+30 min | PW-04 | ✓（P2） |
| 5.4.11.4 | 电压容限+稳定度 5% | PW-02 / PW-05（末端压降 PW-06） | ✓ |
| 5.4.12.1 | 看门狗 100 s+异常状态 | WD-01 / WD-02 | ✓ |
| 5.4.12.2 | 输入防意外执行 | WD-03 | ✓ |
| 5.4.12.3 | 探测器确认灯常亮 | WD-04 | ✓ |
| 5.4.13 | 操作级别表 1 | OP-01～04 | ✓ |
| 5.4.14 | 调试功能 | OP-05 | ◇具此功能时 |
| 5.4.15 | 控制软件资料 | EX-10 | ✓（资料审查） |
| 5.5～5.7 | 绝缘/泄漏/电气强度 | TT-01～03 | ✓（P2） |
| 5.8 | EMC 七项 | TT-04～10 | ✓（P2） |
| 5.9 | 气候三项 | TT-11～13 | ✓（P2） |
| 5.10 | 振动/碰撞 | TT-14 / TT-15 | ✓（P2） |
| 附录 A | 外壳燃烧 | TT-16 | ◇非金属壳 |
| 附录 B | 存储单元功能 | DR-02～05 | ✓ |
| 附录 C | FECbus 协议 | CM-04 / CM-10～17 | ◇如实现 |
| 第 7 章 | 出厂/型式检验规则 | §16 说明 | ✓规则 |
| 第 8 章 | 产品标志 | EX-12 | ✓ |

### B.2 GB 16806-2006（气体灭火控制器）

| 条款 | 内容一句话 | 用例 | 状态 |
|---|---|---|---|
| 4.1.2 | 操作级别表 1 | —（沿用 OP 组思路） | ✗未单编：气灭侧操作级别用例待补 |
| 4.1.3 | 部件性能（灯/音响/熔断器/电池/导线/温升） | EX-04～10 | ✓ |
| 4.1.5 | 软件+现场数据 14 d | GE-20 / GE-21 | ✓ |
| 4.3.1.1 | 主电 AC 220 V | EX-02 | ✓ |
| 4.3.1.2 | 禁直连探测器 | GE-01 | ✓设计红线 |
| 4.3.1.3 | 中文标注 | EX-01 | ✓ |
| 4.3.2.1 | 控制灭火设备及相关设备 | GE-02 | ✓ |
| 4.3.2.2 | 五阶段流程 a～e | GE-02 | ✓ |
| 4.3.2.3 | 延时 0～30 s+手动停止 | GE-03 | ✓ |
| 4.3.2.4 | 手/自动+插入优先+停止后再启动 | GE-04 | ✓ |
| 4.3.2.5 | 声优先级 | GE-05 | ✓ |
| 4.3.2.6 | 接收联动信号 | GE-06 | ✓ |
| 4.3.2.7 | 分区警报器启停 | GE-07 | ✓ |
| 4.3.2.8 | 每区独立状态灯 | GE-07 | ✓ |
| 4.3.2.9 | 六类信息上报 | GE-08 | ✓ |
| 4.3.2.10 | 输出特性 | GE-11 | ✓ |
| 4.3.2.11 | 复位+20 s 重建 | GE-09 | ✓ |
| 4.3.2.12 | 计时 30 s/日+打印 | GE-10 | ✓ |
| 4.3.3.1 | 故障指示灯 | GE-12 | ✓ |
| 4.3.3.2 a) | 警报器线故障 → 报部位 | GE-12 | ✓ |
| 4.3.3.2 b) | 驱动部件/现场按键线 → 报部位 | GE-12 | ✓ |
| 4.3.3.2 c) | 充电器-备电线 → 报类型 | GE-12 | ✓ |
| 4.3.3.2 d) | 备电-负载线 → 报类型 | GE-12 | ✓ |
| 4.3.3.2 e) | 主电欠压 → 报类型 | GE-12 | ✓ |
| （5.3.2.2.2） | 阶段×故障双向互检 | GE-13 | ✓ |
| 4.3.3.3 | 故障复位+复显+清空 | GE-14 | ✓ |
| 4.3.4.1 | 自检不动作+>1 min 不阻断 | GE-15 | ✓ |
| 4.3.4.2 | 面板全检 | GE-16 | ✓ |
| 4.3.5.1 | 主备转换+备电 8 h+30 min | GE-17 / GE-18 | ✓ |
| 4.3.5.2 | 电压容限 | GE-19 | ✓ |
| 5.13～5.28 | 电气/EMC/气候/机械（按表 4 组合） | TT 表气灭列 | ✓（P2） |
| 附录 A | 备用电池全项 | TT-17 | ✓（P2，电池厂报告可抵） |

### B.3 矩阵暴露的缺口（诚实清单）

1. **5.4.8 系统兼容**：独立型豁免未编——若做组网（集中/区域型），需补 6.10 用例组；
2. **5.4.2.12/13 一柜多机**：挂产品形态决定（§17）；
3. **GB 16806 4.1.2 气灭侧操作级别**：未单独编用例，气灭控制器的权限体系测试沿用 OP 组思路但需按其表 1 核对差异后补编。

## 17. 已知存疑点

1. GB 16806 为扫描件，子任务提取时标注了辨识存疑处；本次保留范围（4.1/4.3/5.3/通用试验/附录 A）内未落在存疑条款上，但认证前建议对清晰版逐条复核 GE 组的数值。
2. GB 4717-2024 自 2025-05-01 实施（代替 GB 4717-2005），报警控制器认证按新版执行；GB 16806-2006 需连同 2016 年第 1 号修改单使用（修改单只动了应急广播扬声器，不影响气灭控制器条款）。
3. **产品形态待拍板的挂钩条款**：6.1.1/6.4.11 规定"具有联动控制功能的控制器还应按 GB 16806 试验"。若最终报警控制器带联动控制功能（共控机形态），GB 16806 4.2（消防联动控制器）那组要求会**重新进入范围**，需恢复此前删除的联动控制器用例组；若报警与联动拆成两台独立产品，则维持现状。

## 18. 用例统计

| 分组 | 数量 | P0 | P1 | P2 |
|---|---|---|---|---|
| FA 火灾报警 | 13（含 4 条可选） | 7 | 2+4可选 | 0 |
| LC 报警控制 | 14（含 2 条可选） | 4 | 8+2可选 | 0 |
| FT 故障报警 | 12 | 8 | 4 | 0 |
| SH 屏蔽 | 5 | 0 | 5 | 0 |
| SV 监管 | 3 | 0 | 3 | 0 |
| ST 自检 | 4 | 3 | 1 | 0 |
| DP 显示查询 | 4 | 3 | 1 | 0 |
| CK 检查功能 | 3 | 0 | 3 | 0 |
| PW 电源 | 8 | 3 | 3 | 2 |
| WD 看门狗 | 4 | 3 | 1 | 0 |
| CM 通信 | 12 | 5 | 7 | 0 |
| DR 存储单元 | 5 | 0 | 3 | 2 |
| OP 操作级别 | 5 | 0 | 5 | 0 |
| GE 气灭控制器 | 21 | 12 | 8 | 1 |
| EX 结构外观 | 12 | 0 | 12 | 0 |
| TT 型式试验 | 17 | 0 | 0 | 17 |
| **合计** | **142**（136 必做 + 6 可选） | **48** | **66**（另 6 条可选：FA-04/08/09/12、LC-10/14） | **22** |
