# JB-QB-3SZY03F 面板实机对照 Checklist

> 对象：自研样机 JB-QB-3SZY03F 火灾报警控制器/气体灭火控制器（一体机）。
> 依据：GB 4717-2024 / GB 16806-2006；对照日期 2026-08-17（据面板照片，标"□现场核"的项照片无法判定）。
> 结论概要：**右侧主指示区＝图 2 教科书级吻合**；疑点集中在气灭区三个按钮、USB 口型、直控盘组数的认证路径归属。

## 1. 已确认合规 ✓（照片可判定）

| 项 | 对照结果 | 依据 |
|---|---|---|
| 11 灯序列 | 主电→备电→火灾报警→故障报警→消音→系统故障→启动→启动延时→反馈→监管报警→屏蔽，**顺序与图 2 完全一致** | 5.3.1.5 / EX-03 |
| 8 键序列 | 警报器（带启动/故障双灯）、钥匙开关位、联动启动（红圆钮）、信息确认、自检、消音、复位、检查（红、带开启灯） | 5.3.1.5 / EX-03 |
| 联动启动按钮 | 红色圆形 ✓ | 5.4.2.4 / LC-04 |
| 检查键 | 红色、带开启灯 ✓ | 5.4.9.1 / CK-01 |
| 气灭区指示 | 故障/延时/喷洒启动/喷洒反馈/手动/自动/运行 灯 + 双位数码管（延时倒计时） | 4.3.2.2 / GE-02 |
| 直控盘每组构成 | 启动/反馈灯 + 故障灯 + 带灯启动 + 带灯停止 | 5.4.2.5 a) / LC-06 |
| 发送/接收灯缺席 | 合规（未声明传输功能则不需） | 5.4.2.8 可选 |

## 2. 疑似问题 ⚠（优先处理）

| # | 问题 | 风险 | 处理 |
|---|---|---|---|
| 1 | **"强启"红钮裸露无防误碰** | 标准无"强启"概念，实质＝跳过延时的紧急启动；误触＝直接放气。合法性可按"手动插入优先"论证，但必须加**翻盖/护圈**防误碰 | 硬件加防护罩；固件明确强启的行为定义（是否跳延时、是否受手/自动态约束）并写入说明书 |
| 2 | **气灭区"手动自动"为裸按键** | 手/自动转换是表 1 **Ⅱ 级操作**——裸按键直接切换不合规 | 按键须在 Ⅱ 级授权态才生效（密码/钥匙态联动），或改钥匙式 |
| 3 | **USB 口型为 A 口** | 若兼任黑匣子导出口：附录 B 要求 **USB B/C 型母口、Device 从机模式**（B.1.3.2），A 口（主机口）不满足 | 确认该口用途；黑匣子导出口需另设 B/C 母口 |
| 4 | **直控盘仅 2 组——认证路径归属未定** | 按"其他控制器"（2～5 点）✓；按"具联动控制功能"则须 GB 16806 **≥6 组**。本机有联动启动钮+直控盘，路径存疑 | 与认证机构核清 JB-QB 类一体机的认证路径（GB 4717 + GB 16806 气灭部分，联动范围界定）——即 §17 形态挂钩条款的实物版，列入产品会 |

## 3. 现场核对项 □（照片无法判定）

- □ **灯颜色**逐一核：红＝火警/启动/延时/反馈/监管/检查开启；黄＝故障/系统故障/消音/屏蔽；绿＝主备电/手动/自动（5.3.2.1；**监管报警必须红色**，易错做成黄）
- □ 钥匙开关为**自复位型**（拧一下弹回，5.4.2.2）
- □ 按键尺寸 ≥12 mm×12 mm（或 φ12）、间隔 ≥10 mm；联动启动 φ≥12 mm（5.3.1.5/5.4.2.4）
- □ 指示灯可见性：手动/自动/检查开启 0.8 m、其余 3 m（100～500 lx、22.5°视角，5.3.2.2）
- □ "检修"模式行为＝调试边界：可收火警/故障但**不启动联动输出**、状态可区分（5.4.14 / OP-05）
- □ 若为多防护区机型：**每区独立状态灯**（4.3.2.8）——共享灯组+数码管选区不满足
- □ 声压级 65～105 dB@1 m；85% 额定电压下音响正常（5.3.4）
- □ 蜂鸣器/警报器声：火警声与故障声明显区别；气灭侧三级声优先（喷洒>启动>故障，GE-05）

## 4. 建议的实测顺序（对应用例）

1. EX-03/EX-04 —— 面板布局与颜色（§3 核对项一次扫完）
2. OP-01/OP-02 —— 权限边界（重点：气灭区手动自动按键、强启在 Ⅰ 级态是否被拦）
3. GE-03/GE-04 —— 延时中按"停止"与"强启"的行为边界（斩断/跳过语义）
4. LC-06 —— 直控盘两组全灯语言 + 启停同按不输出
5. DR-04 —— USB 口导出路径确认（口型问题的功能验证）
