# 原子用例草稿（拆分自 gb4717-gb16806-test-cases.md）— 供人审

> - **来源版本**：`fire-alarm/docs/testing/gb4717-gb16806-test-cases.md`，git `main` 最新（commit `b98a4f7`，2026-08-18）。原文件未做任何修改。
> - **状态**：草稿，未经人审。
> - **拆分规则摘要**：
>   1. 只收录正文用例表的行；§0.x 总则、§3.1 附图、§14.1 GE 规程、附录 A/B、§16 出厂检验说明、§17 存疑点、§18 统计表**原样跳过不收录**。
>   2. 拆分粒度＝一次观察一个可判定断言；以"；"、①②③ 编号、"另/且/同时"为切分依据；"并/、"连接的同场观察不强拆（对齐原文 FA-01 例：「显示并记录部位与时间」为一条）。
>   3. 子用例编号＝父号.序号；父行保留为"总案"行（步骤/前置照录原文，判定栏写"见子项"）；子项的级/依据继承父行。
>   4. 已是原子粒度的行不拆，原样收录并在备注列标"已原子"。
>   5. 不新造断言、不改写数值；语义不确定处宁可少拆并标【拆分存疑】。
> - **统计**：父案 **178**（其中拆分 118、未拆保留 60——标"已原子"59 条 + WD-02 引用型保留 1 条）→ 子项 **397**；【拆分存疑】**6** 条：LC-12、WD-02、UI-11、GE-05、TT-16、TT-17。

| 分组 | 父案 | 其中拆分 | 未拆保留 | 子项数 |
|---|---|---|---|---|
| FA | 13 | 10 | 3 | 43 |
| LC | 14 | 11 | 3 | 55 |
| FT | 12 | 8 | 4 | 29 |
| SH | 5 | 5 | 0 | 14 |
| SV | 3 | 2 | 1 | 10 |
| ST | 4 | 1 | 3 | 4 |
| DP | 4 | 2 | 2 | 6 |
| CK | 11 | 2 | 9 | 7 |
| PW | 8 | 4 | 4 | 12 |
| WD | 4 | 2 | 2 | 8 |
| CM | 12 | 6 | 6 | 16 |
| DR | 5 | 4 | 1 | 15 |
| OP | 5 | 4 | 1 | 10 |
| UI | 28 | 20 | 8 | 50 |
| GE | 21 | 12 | 9 | 47 |
| EX | 12 | 11 | 1 | 34 |
| TT | 17 | 14 | 3 | 37 |
| **合计** | **178** | **118** | **60** | **397** |

---

## 1. FA — 火灾报警功能（5.4.1 ↔ 6.3）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **FA-01** | P0 | 5.4.1.1/5.4.1.2 ↔ 6.3.2 | **探测器火警响应**（总案）——标准接线；对探测器加烟使其报警；**计时起点＝探测器发出报警信号那一刻（确认灯亮/回路信号跳变），不是加烟那一刻**——探测器自身探测时间归 GB 4715，不计入本判据；建议双通道记录仪（探测器报警特征 vs 控制器声光）自动测间隔 | 见子项 | 总案 |
| **FA-01.1** | P0 | 5.4.1.1/5.4.1.2 | 火警声光响应时限 | ≤**10 s** 发出火警声、光信号 | |
| **FA-01.2** | P0 | 5.4.1.1/5.4.1.5 | 火警总指示灯 | 火警总指示灯点亮 | |
| **FA-01.3** | P0 | 5.4.1.1 | 部位与时间显示记录 | 显示并记录部位与时间（年月日时分秒） | |
| **FA-01.4** | P0 | 5.4.1.1 | 火警保持 | 保持至手动复位 | |
| **FA-02** | P0 | 5.4.1.1/5.4.1.4 ↔ 6.3.4 | **手报火警响应与类型区分**（总案）——使一只手动报警按钮动作，计时。**火警基线要求与 FA-01 完全相同**（手报也是火灾报警触发器件，5.4.1.1 全套适用） | 见子项 | 总案 |
| **FA-02.1** | P0 | 5.4.1.4 | 手报声光响应时限 | ≤**10 s** 发出火警声、光信号 | |
| **FA-02.2** | P0 | 5.4.1.1 | 火警总指示灯 | 火警总指示灯点亮 | |
| **FA-02.3** | P0 | 5.4.1.1 | 部位与时间显示记录 | 显示并记录部位与时间（年月日时分秒） | |
| **FA-02.4** | P0 | 5.4.1.1 | 火警保持 | 保持至手动复位 | |
| **FA-02.5** | P0 | B.1.1.1 a) | 黑匣子记录 | 黑匣子记录该火警事件（B.1.1.1 a)） | |
| **FA-02.6** | P0 | 5.4.1.4 | 手报类型区分 | 明确指示为手报报警（区别于探测器） | |
| **FA-03** | P0 | 5.4.1.2/5.4.1.4 ↔ 6.3.11 | **手报无延时校验**——设置报警延时后触发手报 | 手报信号不受报警延时影响，直接 ≤10 s 报警。**依据推导**（标准无明文"手报禁延时"，由许可式立法省略而来）：5.4.1.2 的延时许可只写给**探测器**信号；5.4.1.4 给手报的是无条件 10 s、无延时许可——没许可＝禁止；6.3.11 即专查"手报是否被违规配了延时" | 已原子 |
| **FA-04** | 可选 | 5.4.1.2 ↔ 6.3.10 | **报警延时设置与倒计时**（总案）——设置探测器报警延时并修改延时值，触发探测器 | 见子项 | 总案；〔优先级说明：原文"准许设置"；一阶段规划含延时确认 → 实现则 P1〕 |
| **FA-04.1** | 可选 | 5.4.1.2 | 最大延时 | 最大延时 ≤**1 min** | |
| **FA-04.2** | 可选 | 5.4.1.2 | 延时光指示 | 延时期间有延时光指示 | |
| **FA-04.3** | 可选 | 5.4.1.2 | 倒计时显示 | 延时以**倒计时**显示 | |
| **FA-04.4** | 可选 | 5.4.1.2 | 设置信息可查 | 设置信息本机可查 | |
| **FA-05** | P1 | 5.4.1.3 ↔ 6.3.3 | **独立供电探测器信息接收**——接入线型感温/吸气式感烟/图像型等**非控制器直接供电**的探测器（条件适用："能够连接……的试样"才测——**说明书不声明支持则整条不适用**）。接法须为有数据通道的方式（实现本机总线协议挂回路 / 独立 RS485 等接口）；**干接点经输入模块不算本条**。**真实触发手段**：吸气式→向采样孔/管路注试验烟；线型感温→对光缆/电缆某段加热；图像型→标准试验火 | 能接收并显示**探测器自己产生的**部位与报警时间信息（如光纤感温的"第 X 米"、吸气式的"管路 X 孔 X"）。**与 FA-01 不重复**：FA-01 的部位/时间由控制器查点表+本机时钟生成；本条是透传显示独立智能探测器自带的信息——两条不同的数据通路 | 已原子 |
| **FA-06** | P0 | 5.4.1.6 ↔ 6.3.5 | **消音与再声响**（总案）——火警状态下手动消音；再使另一部位报警 | 见子项 | 总案 |
| **FA-06.1** | P0 | 5.4.1.6 | 消音后声停止 | 消音后声信号停止 | |
| **FA-06.2** | P0 | 5.4.1.6 | 消音灯 | 消音灯亮 | |
| **FA-06.3** | P0 | 5.4.1.6 | 新火警再声响 | 新火警输入时声信号**重新启动** | |
| **FA-06.4** | P0 | 5.4.1.6 | 新火警消音灯熄灭 | 新火警输入时消音灯熄灭 | |
| **FA-07** | P0 | 5.4.1.7 ↔ 6.3.6/6.3.7 | **首火警保持与多火警循环显示**（总案）——逐个增加报警部位直至显示区域不能同时显示。**报警源数量说明**：6.3.1 的 2+2 基线不够用——6.3.7 原文明写"应增加报警部位数"，所需数量＝**本机屏幕同屏火警容量 +1 起步**。实操用**回路模拟工装**按地址批量制造报警，不必堆真探测器 | 见子项 | 总案 |
| **FA-07.1** | P0 | 5.4.1.7 | 火警总数显示 | 显示火警总数 | |
| **FA-07.2** | P0 | 5.4.1.7 | 首火警持续显示 | 首火警持续显示（专用区或共用显示器**顶部**） | |
| **FA-07.3** | P0 | 5.4.1.7 | 首火警不参与循环 | 首火警**不参与循环**（溢出判定针对后续报警循环区，首火警行不计入） | |
| **FA-07.4** | P0 | 5.4.1.7 | 后续循环显示 | 后续按时间顺序循环显示 | |
| **FA-07.5** | P0 | 5.4.1.7 | 手动查询粒度 | 手动查询一次只出一条 | |
| **FA-07.6** | P0 | ↔ 6.3.7 | 事件记录完整 | **每个火警的事件记录完整**（6.3.7 要求核对记录情况） | |
| **FA-08** | 可选 | 5.4.1.8 ↔ 6.3.13 | **同一探测器(区)二次确认**（总案）——① 发第一个信号（保持 ≥10 s），60 s 内发后续信号——**后续信号按产品配置的确认方式给**：同一只探测器再报（复位确认法），或同一探测区内另一只探测器报（同区交叉），两种均合法；② 复位后只发第一个信号保持观察 30 min | 见子项 | 总案；〔优先级说明：5.4.1.8 条件条款，默认单信号直报；一阶段规划含"同区域多点交叉" → 实现则 P0〕**备注：复位确认机制不是标准强制**——仅在选择实现"同点二次确认"方式时需要；前提依赖：同点确认要求二总线协议具备**单点复位命令**（协议设计时预留） |
| **FA-08.1** | 可选 | 5.4.1.8 a) | 第一信号仅提示 | 第一信号→仅提示声（火警声或故障声）+ 部位指示，**不进入火警状态** | |
| **FA-08.2** | 可选 | 5.4.1.8 a)/§0.2 | 第一信号·总灯不亮 | 第一信号时火警总灯不亮 | 防"半开状态"bug |
| **FA-08.3** | 可选 | 5.4.1.8 a)/§0.2 | 第一信号·无输出 | 第一信号时无任何输出（输出层不解锁） | |
| **FA-08.4** | 可选 | 5.4.1.8 a)/§0.2 | 第一信号·不上报 | 第一信号时不上报 CRT | |
| **FA-08.5** | 可选 | 5.4.1.8 a)/§0.2 | 第一信号·不占首火警 | 第一信号时不占首火警 | |
| **FA-08.6** | 可选 | 5.4.1.8 b) | 后续信号整包解锁 | 60 s 内收到后续信号→**火警行为包整体解锁**（总灯/声/记录/输出层/上报同时成立） | |
| **FA-08.7** | 可选 | 5.4.1.8 c) | 超时自动复位 | **30 min** 内无后续信号→对第一信号**自动**复位（无人工干预、面板恢复监视态） | |
| **FA-09** | 可选 | 5.4.1.9 ↔ 6.3.14 | **不同部位两只探测器确认**（总案）——① 正面：第一只报警后，按生产者规定的后续报警时间使**第二只**（不同部位）也报警；② 反面：复位后仅使一只报警，保持规定间隔（≥5 min）观察 | 见子项 | 总案；〔优先级说明：5.4.1.9 条件条款 → 实现则 P1〕 |
| **FA-09.1** | 可选 | 5.4.1.9 | 第一只仅提示 | 第一只报警→仅提示声+部位指示，**不进入火警状态**（按 §0.2 火警状态口径逐项核查） | |
| **FA-09.2** | 可选 | 5.4.1.9 | 第二只整包解锁 | 第二只报警→**火警行为包整体解锁** | |
| **FA-09.3** | 可选 | 5.4.1.9 | 超时自动复位 | 间隔（≥**5 min**）内无后续信号准许对第一信号自动复位 | |
| **FA-10** | P0 | 5.4.1.10 ↔ 6.3.8/6.3.9 | **手动复位**（总案）——① 撤除全部报警源后复位；② 保留一路报警源复位，**两段分别计时**（6.3.8 两段接续计时测法，最坏合计～40 s） | 见子项 | 总案 |
| **FA-10.1** | P0 | 5.4.1.10 | 复位完成时限 | 第一段：按复位键→≤**20 s** 完成复位并显示复位完成状态 | |
| **FA-10.2** | P0 | 5.4.1.10 | 仍存报警重建 | 第二段：**从复位完成起**，仍存报警 ≤**20 s** 重新建立；另一条合规路径：仍存报警**全程保持不消失**（复位不清仍在报的源），则第二段免计时 | 两路径二选一即合规 |
| **FA-11** | P1 | 5.4.1.11 ↔ 6.3.2 | **计时精度与记录通道**（总案）——连续运行 24 h 比对时钟（**24 h 的出处**：GB 4717 6.3.2 未写时长，它是"日计时误差"的操作化，流程借用 GB 16806 明文条款·5.3.1.2.13/5.2.1.2.10）；触发火警后核对各记录通道。**摸底捷径**：6 s/日 ≈ **69 ppm**，频率计直测 RTC 晶振频偏，69 ppm 内预判通过——摸底用频率法筛，认证按 24 h 直读；频率法只覆盖当前温度点，-10 ℃ 低温试验时 RTC 温漂另算（温补 RTC 的理由） | 见子项 | 总案 |
| **FA-11.1** | P1 | 5.4.1.11 | 日计时误差 | 日计时误差 ≤**6 s** | |
| **FA-11.2** | P1 | 5.4.1.11 | 打印时间格式 | 打印记录含年月日时分秒 | |
| **FA-11.3** | P1 | 5.4.1.11/附录 B | 电子记录为主档 | **不允许仅用打印机记录**——主档须为电子记录：本机事件记录（显示器可查）+ 运行数据存储单元（黑匣子，附录 B 强制），打印机与 CRT 上传只是副本 | |
| **FA-11.4** | P1 | 5.4.1.11 | 打印失败隔离 | 打印失败不得影响电子记录完整性 | |
| **FA-12** | 可选 | 5.4.1.12 ↔ 6.3.12 | **阈值设定可查**（总案）——**测法五步**：① 接入支持阈值/灵敏度调节的探测器；② Ⅲ 级权限进设置，选定某部位，修改其响应阈值档并确认下发（探测器应答）；③ **退出设置功能**回正常监视态；④ 用普通查询菜单查该部位当前设定值；⑤ 断电重启后复查设定值保持 | 见子项 | 总案；〔优先级说明：5.4.1.12/6.3.12 均为条件句 → 实现则 P1〕 |
| **FA-12.1** | 可选 | 5.4.1.12 | 查得到且值正确 | 查得到、值为新设定值 | 建议实现为**实时回读探测器**核对而非仅显示点表副本（防"显示的值≠探测器实际生效值"） |
| **FA-12.2** | 可选 | 5.4.1.12 | 设置界面外可查 | 在设置界面之外可查（不许只在设置界面里可见） | |
| **FA-12.3** | 可选 | 5.4.1.12/附录 B | 更改事件记录 | 更改事件进黑匣子（数据更改记录） | |
| **FA-13** | P0 | 5.4.1.13 | **报警功能不可被阻断**——各类操作过程中触发火警 | 除屏蔽和复位外，任何操作不影响火警接收与发出 | 已原子 |

## 2. LC — 火灾报警控制功能（5.4.2 ↔ 6.4）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **LC-01** | P0 | 5.4.2.1 ↔ 6.4.1 | **警报器控制输出**——使控制器进入火警状态并**确认火警行为包成立**（按 §0.2 口径）；随后测量警报器输出端子 | 火警状态成立后，火灾声和/或光警报器控制输出**必须出现**：有源输出＝端子上出现 24 V 输出电压（万用表测），无源输出＝干接点闭合（通断表测）。本条只验"输出存在性"，启动时限 ≤3 s 归 LC-02 | 已原子 |
| **LC-02** | P0 | 5.4.2.6 ↔ 6.4.6 | **控制输出启动时延**（总案）——三分支各测：① 自动+无延时；② 配延时的输出；③ 手动状态 | 见子项 | 总案 |
| **LC-02.1** | P0 | 5.4.2.6 | 自动无延时时限 | ① ≤**3 s** 启动相关控制输出——**起点＝触发器件信号到达控制器**（与 FA-01 同源；3 s 比宣布火警的 10 s 更严，两表同起点分别掐） | |
| **LC-02.2** | P0 | 5.4.2.6 | 延时期间不输出 | ② 配延时的输出：3 s 不适用（原文括号豁免），延时期间输出不动 | |
| **LC-02.3** | P0 | 5.4.2.6 | 延时到期启动 | ② **延时到期→启动**（到期至输出的间隔按 ≤3 s 同口径记录——标准未单独给数，自加口径；延时行为本身归 LC-09） | 自加口径 |
| **LC-02.4** | P0 | 5.4.2.6 | 手动放行即时性 | ③ 手动状态：3 s 不适用（输出挂"请求"）；操作联动启动/直控启动键放行→输出应即时无明显迟滞（标准未给数值，按 ≤3 s 同口径记录，自加口径） | 自加口径 |
| **LC-03** | P0 | 5.4.2.2 ↔ 6.4.1 | **手动/自动转换**（总案）——用钥匙开关切换手/自动，各状态下触发输出逻辑 | 见子项 | 总案 |
| **LC-03.1** | P0 | 5.4.2.2 | 钥匙开关形态 | 转换采用**自复位钥匙开关** | |
| **LC-03.2** | P0 | 5.4.2.2 | 状态指示灯 | 有手/自动状态指示灯 | |
| **LC-03.3** | P0 | 5.4.2.2/5.4.2.5 c) | 手动态拦截语义 | **手动状态下被拦的只有一类**：满足联动逻辑的自动控制输出（警报器/联动设备驱动信号）——不丢弃而是**挂成"请求"**（直控启动键闪亮，5.4.2.5 c)），等人经联动启动按钮或直控启动键放行 | |
| **LC-03.4** | P0 | 5.4.2.2 | 报警层不受影响 | 手动状态下火警判定/声光/总灯/显示记录**照常发生**（报警层与手自动无关） | |
| **LC-03.5** | P0 | 5.4.2.2 | 故障/监管不受影响 | 手动状态下故障与监管报警照常发生 | |
| **LC-03.6** | P0 | 5.4.2.2 | CRT 上传不受影响 | 手动状态下 CRT 上传照常发生 | |
| **LC-03.7** | P0 | 5.4.2.2 | 反馈接收不受影响 | 手动状态下反馈接收照常发生 | |
| **LC-04** | P1 | 5.4.2.4 ↔ 6.4.3 | **联动启动控制按钮**（总案）——检查按钮形态；手动状态下操作 | 见子项 | 总案 |
| **LC-04.1** | P1 | 5.4.2.4 | 按钮形态 | **圆形红色、直径 ≥12 mm** | |
| **LC-04.2** | P1 | 5.4.2.4 | 防误操作措施 | 有防误操作措施 | |
| **LC-04.3** | P1 | 5.4.2.4 | 禁用密码保护 | 防误操作措施**不得用密码保护** | |
| **LC-04.4** | P1 | 5.4.2.4 | 启动前提 | 仅按已接收火警信号启动满足设定逻辑的联动控制信号 | |
| **LC-05** | P1 | 5.4.2.3 ↔ 6.4.2 | **信息确认按钮**（总案）——制造多条火警与故障信息，逐条确认 | 见子项 | 总案 |
| **LC-05.1** | P1 | 5.4.2.3 | 独立按钮 | 独立按钮 | |
| **LC-05.2** | P1 | 5.4.2.3 | 逐条确认 | 可逐条确认 | |
| **LC-05.3** | P1 | 5.4.2.3 | 已确认标识 | 对已确认信息做标识 | |
| **LC-06** | P1 | 5.4.2.5 ↔ 6.4.4 | **直接控制输出与指示灯逻辑**（总案）——**手动、自动两种状态各验证一遍**（6.4.4 a/e）：逐组操作控制开关：请求→启动→反馈→停止；使受控设备分别发故障和反馈信号（6.4.4 c)）；启停键同按不释放；测输出电压/电流/容量 | 见子项 | 总案 |
| **LC-06.1** | P1 | 5.4.2.5/§17 | 直控点数 | **点数判据随产品形态定（见 §17）**：无联动功能形态＝**≥2 点且 ≤5 点**（5 点上限是产品类别边界：超过即属联动控制器须按 GB 16806 认证）；带联动功能形态＝按 GB 16806 4.2.2.8 **≥6 组** | |
| **LC-06.2** | P1 | 5.4.2.5 | 每组器件配置 | 每组带灯启动键+带灯停止键+启动/反馈灯+故障灯 | |
| **LC-06.3** | P1 | 5.4.2.5 | 按键尺寸间隔 | 按键 ≥12 mm、间隔 ≥10 mm | |
| **LC-06.4** | P1 | 5.4.2.5 | 启动键灯逻辑 | 启动键闪亮=请求、常亮=已启动 | |
| **LC-06.5** | P1 | 5.4.2.5 | 启动/反馈灯逻辑 | 启动/反馈灯闪亮=输出启动、常亮=收到反馈 | |
| **LC-06.6** | P1 | 5.4.2.5 | 受控设备故障灯 | **受控设备故障→输出故障灯常亮** | |
| **LC-06.7** | P1 | 5.4.2.5 | 自动态输出启动 | 自动状态下满足逻辑的输出应能启动 | |
| **LC-06.8** | P1 | 5.4.2.5 | 自动态灯逻辑 | 自动状态下灯逻辑相同 | |
| **LC-06.9** | P1 | 5.4.2.5 | 启停同按互锁 | **启停键同时按下不启动输出** | |
| **LC-06.10** | P1 | 5.4.2.5 | 状态同步显示 | 受控设备状态同步上显示器 | |
| **LC-06.11** | P1 | 5.4.2.5 | 输出电气特性 | 有源/无源输出满足规定 | |
| **LC-07** | P1 | 5.4.2.5 f) ↔ 6.4.4 | **MCU 失效直控保持**——操作模拟 MCU 失效装置后操作直控按键 | **MCU 不能正常工作时指示灯和控制输出仍正常** | 已原子 |
| **LC-08** | P0 | 5.4.2.9 ↔ 6.4.8 | **联动信号声光与反馈**（总案）——发出联动控制信号；给反馈；撤销反馈 | 见子项 | 总案 |
| **LC-08.1** | P0 | 5.4.2.9 | 联动信号声光 | 发出联动信号时有声光指示 | |
| **LC-08.2** | P0 | 5.4.2.9 | 联动光信号保持 | 光信号不被覆盖、保持至手动恢复 | |
| **LC-08.3** | P0 | 5.4.2.9 | 反馈声光时限 | 收到反馈 ≤**10 s** 发出声光 | |
| **LC-08.4** | P0 | 5.4.2.9 | 反馈声光保持 | 反馈声光保持至联动设备恢复 | |
| **LC-09** | P1 | 5.4.2.10 ↔ 6.4.9 | **控制输出延时**（总案）——设延时→触发→延时期间手动插入/手报直接启动→观察其他输出 | 见子项 | 总案 |
| **LC-09.1** | P1 | 5.4.2.10 c) | 延时上限 | 延时 ≤**10 min** | |
| **LC-09.2** | P1 | 5.4.2.10 c) | 延时步长 | 变化步长 ≤**1 min** | |
| **LC-09.3** | P1 | 5.4.2.10 e) | 延时光指示 | 延时期间有延时光指示 | |
| **LC-09.4** | P1 | 5.4.2.10 d) | 手动插入/手报直启 | 延时期间准许手动插入或手报直启 | |
| **LC-09.5** | P1 | 5.4.2.10 e) | 延时互不影响 | 任一延时不影响其他输出 | |
| **LC-10** | 可选 | 5.4.2.11 ↔ 6.4.10 | **多信号确认输出**（总案）——配置需多个火警信号才输出的逻辑，只给第一个信号。与 FA-08 的预确认态相反：那边整包不开，这边只扣输出一项 | 见子项 | 总案；〔优先级说明：5.4.2.11 条件条款，不配置多信号输出确认则不适用 → 实现则 P1〕 |
| **LC-10.1** | 可选 | 5.4.2.11/§0.2 ① | 第一信号·总灯 | 收到第一个信号即**进入火警状态**：火警总灯亮 | |
| **LC-10.2** | 可选 | 5.4.2.11/§0.2 ② | 第一信号·火警声 | 火警声成立 | |
| **LC-10.3** | 可选 | 5.4.2.11/§0.2 ③ | 第一信号·记录 | 部位显示与记录成立 | |
| **LC-10.4** | 可选 | 5.4.2.11/§0.2 ⑤ | 第一信号·上报 | 按火警上报成立 | |
| **LC-10.5** | 可选 | 5.4.2.11 | 唯独输出不启动 | **唯独输出不启动** | |
| **LC-10.6** | 可选 | 5.4.2.11 | 后续到齐才输出 | 后续信号到齐才启动输出 | |
| **LC-11** | P1 | 5.4.2.7 ↔ 6.4.7 | **警报器控制按钮**（总案）——① 手动消除、再手动启动火灾声光警报器；② **消音后使相应探测器发出新火警**，记录声警报启动情况（6.4.7 后半） | 见子项 | 总案 |
| **LC-11.1** | P1 | 5.4.2.7 | 按钮与指示灯 | 独立按钮+启动状态指示灯 | |
| **LC-11.2** | P1 | 5.4.2.7 | 手动消除 | 可手动消除火灾声光警报器并指示状态 | |
| **LC-11.3** | P1 | 5.4.2.7 | 手动启动 | 可手动启动火灾声光警报器并指示状态 | |
| **LC-11.4** | P1 | 5.4.2.7 ↔ 6.4.7 | 消音后新火警再响 | **消音后新火警输入 → 声警报信号重新启动**（警报器侧的"消音再响"，与本机蜂鸣器 FA-06 同构） | |
| **LC-12** | P1（待细化） | 5.4.2.8 ↔ 6.4.6 | **火灾报警信息传输功能（功能级，暂不展开）**——**占位条目**：仅适用于具有传输火警信息功能的机型。功能要求：设独立的发送信息、接收信息两个指示灯；灯语言为"闪亮＝进行中、常亮＝已完成、保持至复位"。待传输功能方案确定后再细化 | 功能存在时须满足 5.4.2.8 全部灯态要求；细化时至少覆盖：发送闪→常亮、接收闪→常亮、复位熄灭、对端不回确认时接收灯不亮（反面场景） | 已原子（占位）【拆分存疑】——原文明示待方案确定后再细化，此处不预拆四个灯态点 |
| **LC-13** | P1 | 5.4.2.14 ↔ 6.4.12 | **联动信息下发**（总案）——（具联动控制功能时）触发火警 | 见子项 | 总案 |
| **LC-13.1** | P1 | 5.4.2.14 | 本机指示 | 指示火灾部位和时间 | |
| **LC-13.2** | P1 | 5.4.2.14 | 下发电气装置 | 将火警部位信息发送给消防电气控制装置 | |
| **LC-14** | 可选 | 5.4.2.11 | **输出禁止/隔离手段**（总案）——**可选功能（标准措辞"准许设有"）**。不实现则本条不适用、完全合规；若实现（建议做成菜单"输出隔离"）须测 ①～④ | 见子项 | 总案；〔优先级说明：实现则 P1〕 |
| **LC-14.1** | 可选 | 5.4.2.11 | 三类可分别禁止 | ① 可分别禁止警报器/传输设备/联动设备三类输出 | |
| **LC-14.2** | 可选 | 5.4.2.11 | 禁止相互独立 | ② 禁止某一类不影响其他类输出（三类禁止相互独立） | |
| **LC-14.3** | 可选 | 5.4.2.11 | 禁止状态可见持久 | ③ 禁止状态可见（建议并入屏蔽类显示）且不被复位清除 | |
| **LC-14.4** | 可选 | 5.4.2.11 | 操作受级别控制 | ④ 操作受级别控制（建议 Ⅱ 级） | |
| **LC-14.5** | 可选 | 5.4.2.11 | 报警显示照常 | 禁止期间火警报警与显示功能照常 | |

## 3. FT — 故障报警功能（5.4.3 ↔ 6.5）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **FT-01** | P0 | 5.4.3.2/5.4.3.3 a)/5.4.3.10 | **回路断路/短路/接地/探头拔出**（总案）——分别制造回路断路、短路、影响功能的接地；**另拧下一只探头（保留底座）**——"探头与底座间连接断路"即防拆检测（5.4.3.3 a) 尾句）；**计时起点＝故障物理发生那一刻**（决定巡检周期×确认轮数的预算） | 见子项 | 总案；**短路例外分支**：若短路在本系统电气特征上产生火灾报警信号，按火警处理不算故障（5.4.3.3 a) 括号，宁误报火警不漏报）——编址二总线系统短路走隔离器路径，见 FT-09 |
| **FT-01.1** | P0 | 5.4.3.2 | 故障声光时限 | ≤**100 s** 发出与火警有明显区别的故障声光 | |
| **FT-01.2** | P0 | 5.4.3.1 | 故障总灯 | 故障总指示灯亮 | |
| **FT-01.3** | P0 | 5.4.3.3 a) | 部位指示 | **指示部位** | |
| **FT-01.4** | P0 | 5.4.3.10 | 记录格式与通道 | 记录含**年月日时分秒**且不得仅用打印机记录 | |
| **FT-02** | P0 | 5.4.3.3 b)/c)/e) ↔ 6.5.5 | **外控设备连线故障**（总案）——分别制造与火灾显示盘、警报器、传输设备、联动设备间连线断/短/接地及无线设备通信故障（拓扑与手法见 §3.1 附图）；c)/e) 故障存在时使另一部位报火警 | 见子项 | 总案；条件项：b) 火灾显示盘（层显，GB 17429 楼层复示器）**如不配套则不适用**；e) 仅具无线功能机型 |
| **FT-02.1** | P0 | 5.4.3.3 b)/c)/e) | 报障与部位指示 | ≤100 s 报障并指示部位 | |
| **FT-02.2** | P0 | 5.4.3.3 尾注 | c)/e) 火警下仍显示 | **c)/e) 类故障显示不受火警信号影响** | |
| **FT-03** | P0 | 5.4.3.4 | **电源类故障类型显示**——分别制造：充电器-备电断/短路、备电-负载断路、主电欠压、电池故障、存储单元不能保存数据 | ≤100 s 报障并**显示故障类型** | 已原子 |
| **FT-04** | P0 | 5.4.3.2 | **故障消音与再启动**（总案）——① 正面：消音后制造**另一个新**故障；② 反面：消音后让**同一故障持续存在**若干个巡检周期（≥3 轮）；③ 复发：排除该故障（灯灭）后使其再次发生 | 见子项 | 总案 |
| **FT-04.1** | P0 | 5.4.3.2 | 新故障声再启动 | ① 新故障输入时声信号**再启动** | |
| **FT-04.2** | P0 | 5.4.3.2 | 持续故障不再触发声 | ② 同一持续故障被巡检反复确认**不得**再触发声音（"再有输入"＝新事件，非状态延续——实现最易错点） | |
| **FT-04.3** | P0 | 5.4.3.2 | 复发算新事件 | ③ 已排除后复发算新事件，声音重新启动 | |
| **FT-04.4** | P0 | 5.4.3.2 | 光保持 | 全程光保持至故障排除 | |
| **FT-05** | P0 | 5.4.3.8 ↔ 6.5.4 | **故障复位与复显**（总案）——① 保留一个故障源，手动复位，计时；② **排除所有故障源**后观察（光信号自动熄灭则不复位；未自动清除则手动复位） | 见子项 | 总案 |
| **FT-05.1** | P0 | 5.4.3.8 | 复位完成时限 | ① ≤**20 s** 完成复位并显示复位完成状态 | |
| **FT-05.2** | P0 | 5.4.3.8 | 尚存故障复显 | ① 尚存故障 ≤**100 s** 重新显示 | |
| **FT-05.3** | P0 | 5.4.3.8 | 全清后无残留 | ② 全部故障排除后指示**完全清空、无残留**——自动恢复路径与手动复位路径都必须把显示清干净，不许挂"幽灵故障" | |
| **FT-06** | P1 | 5.4.3.6 ↔ 6.5.6 | **主电断+备电不足报警保持**——断主电并使备电降至不能保证正常工作 | 发出声故障信号并保持 ≥**1 h** | 已原子 |
| **FT-07** | P0 | 5.4.3.9 ↔ 6.5.8 | **故障隔离性（矩阵测法）**（总案）——按故障等价类逐行制造并**保持**故障：①回路整条断路 ②隔离段被切除（引用 FT-09）③警报器线断 ④联动设备线断 ⑤CRT 通信断 ⑥充电器-备电线断 ⑦存储单元失效；每行故障存在期间跑全套存活功能：非故障部位探测器报警、手报、联动输出、面板操作、上传、记录 | 见子项 | 总案；非故障部分不仅"能用"且**仍达标**（防共享资源被故障处理拖死——重试阻塞主循环、事件队列被故障风暴刷爆等） |
| **FT-07.1** | P0 | 5.4.3.9 | 非故障火警达标 | 每行故障存在期间：非故障部位火警 ≤10 s（重新计时验证） | |
| **FT-07.2** | P0 | 5.4.3.9 | 非故障联动达标 | 每行故障存在期间：联动 ≤3 s（重新计时验证） | |
| **FT-07.3** | P0 | 5.4.3.9 | 故障复显达标 | 每行故障存在期间：故障复显 ≤100 s（重新计时验证） | |
| **FT-07.4** | P0 | 5.4.3.9 | 离线能力 | ⑤ CRT 通信断故障下本地报警判定与联动必须完全独立完成（离线能力） | |
| **FT-08** | P1 | 5.4.3.5 ↔ 6.5.10 | **故障信息容量与查询**——增加故障数直至显示区域不能同时显示 | 未显示故障可手动查询 | 已原子 |
| **FT-09** | P0 | 5.4.3.11 ↔ 6.5.9 | **总线短路隔离器**（总案）——**条件适用条款**（"当采用总线工作方式时"）：**本产品为二总线＝条件恒成立，必做**。试验：使总线某点短路；随后使**隔离段外**的探测器报火警、联动设备动作 | 见子项 | 总案 |
| **FT-09.1** | P0 | 5.4.3.11 | 隔离动作与指示 | 隔离器动作并指示被隔离部件部位号或故障部位号 | |
| **FT-09.2** | P0 | 5.4.3.11 | 影响范围上限 | 受影响部件 ≤**32 点**（布线规则：每 32 点插一个隔离器） | |
| **FT-09.3** | P0 | 5.4.3.11 | 隔离段外照常 | **隔离段外设备报警/控制功能照常**（32 点上限的意义所在） | |
| **FT-09.4** | P0 | 5.4.3.11 | 恢复被隔离段 | 短路排除后可恢复被隔离段 | |
| **FT-10** | P1 | 5.4.3.3 尾注 | **火警与故障显示优先级**（总案）——① **拔掉探测器回路的一根线**（＝a) 项断路），等故障显示出现后，使**另一回路/另一部位**的探测器报火警；② 恢复①，改为**回路线经电阻碰机壳**（＝a) 项接地故障），再使另一部位报火警 | 见子项 | 总案；**对照注意**：若拔的是**警报器线**（c) 项）则判定完全相反——火警时必须显示，别拔错线 |
| **FT-10.1** | P1 | 5.4.3.3 尾注 | 断路故障准许暂缓 | ① 火警出现后，该断路故障**准许**从显示暂缓/消失（探测器在报警说明线通着，此刻断路信息价值低，让位火警） | |
| **FT-10.2** | P1 | 5.4.3.3 尾注 | 接地故障仍须显示 | ② 接地故障是例外，**火警状态下仍须显示**（接地在恶化，不能藏） | |
| **FT-10.3** | P1 | 5.4.3.3 尾注 | 记录上报不受影响 | 两种情况下故障记录照记、上报照传 | |
| **FT-10.4** | P1 | 5.4.3.8 | 复位后复显 | 火警复位后，仍存的故障 ≤100 s 重新显示（衔接 FT-05） | |
| **FT-11** | P1 | 5.4.3.3 d) | **总线线间电阻故障**——使报警/联动/设备控制总线线间电阻低于规定值 | 影响正常通信时报障 | 已原子 |
| **FT-12** | P0 | 5.4.3.1 | **故障总灯无条件点亮**（总案）——分别在**火警状态中**、**自检进行中**、**存在屏蔽时**制造一个新故障 | 见子项 | 总案 |
| **FT-12.1** | P0 | 5.4.3.1 | 火警中点亮 | 火警状态中新故障→故障总指示灯点亮（常亮，5.3.1.5 默认亮法） | |
| **FT-12.2** | P0 | 5.4.3.1 | 自检中点亮 | 自检进行中新故障→故障总指示灯点亮 | |
| **FT-12.3** | P0 | 5.4.3.1 | 屏蔽中点亮 | 存在屏蔽时新故障→故障总指示灯点亮 | |
| **FT-12.4** | P0 | 5.4.3.1 | 不参与显示仲裁 | 该灯是全机故障的 OR、直连灯，**不参与显示等级仲裁**——显示器上的故障信息可被高等级信息暂缓，总灯不可 | |

## 4. SH — 屏蔽功能（5.4.4 ↔ 6.6，如具备）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **SH-01** | P1 | 5.4.4.1～5.4.4.3 | **屏蔽操作与指示**（总案）——手动屏蔽一只探测器，计时；尝试一次屏蔽多只；尝试屏蔽火警/故障状态探测器 | 见子项 | 总案 |
| **SH-01.1** | P1 | 5.4.4.2 | 手动且单只 | 仅手动、**每次仅 1 只** | |
| **SH-01.2** | P1 | 5.4.4.2 | 报警中禁屏 | 不能屏蔽火警/故障状态探测器 | |
| **SH-01.3** | P1 | 5.4.4.3 | 屏蔽指示时限 | ≤**10 s** 启动屏蔽指示 | |
| **SH-01.4** | P1 | 5.4.4.1 | 总灯与屏蔽时间 | 屏蔽总指示灯亮并显示**屏蔽时间**（＝设定时刻非时长；存储必含年月日时分秒·附录 B 表 B.2，显示至少到年月日时分——只显时分则防遗忘功能作废） | UX 增强建议：旁加派生"已屏蔽 N 天"，时间戳为权威数据 |
| **SH-02** | P1 | 5.4.4.5/5.4.4.6 | **屏蔽层级显示（折叠边界）**（总案）——逐个屏蔽同一探测区/回路内全部部位，**沿边界测三个判定点**。"回路被屏蔽"＝屏蔽列表里的**聚合折叠行**（一行代表整条回路），折叠条件是**严格全集**（防夸大折叠：199/200 屏了仍须逐点/按区列出） | 见子项 | 总案 |
| **SH-02.1** | P1 | 5.4.4.5/5.4.4.6 | N-1 不折叠 | ① 屏到 N-1 个时**不许**出现折叠行 | |
| **SH-02.2** | P1 | 5.4.4.5/5.4.4.6 | 全集才折叠 | ② 全集达成才折叠 | |
| **SH-02.3** | P1 | 5.4.4.5/5.4.4.6 | 解除即退化 | ③ 解除任意 1 个立即退化回逐点/区级 | |
| **SH-02.4** | P1 | 附录 B | 折叠仅显示层 | 折叠仅发生在显示层——黑匣子/上报仍逐点记（事件 72/73） | |
| **SH-03** | P1 | 5.4.4.7 ↔ 6.6.3 | **屏蔽状态持久性**（总案）——屏蔽后执行复位、主备电断电重启 | 见子项 | 总案 |
| **SH-03.1** | P1 | 5.4.4.7 | 复位不清屏蔽 | 屏蔽状态不受复位影响 | |
| **SH-03.2** | P1 | 5.4.4.7 | 开关机不清屏蔽 | 屏蔽状态不受开关机（主备电断电重启）影响 | |
| **SH-04** | P1 | ↔ 6.6.5 | **屏蔽不影响其他部位**（总案）——屏蔽某部位后使非屏蔽部位报火警 | 见子项 | 总案 |
| **SH-04.1** | P1 | ↔ 6.6.5 | 非屏蔽正常报警 | 非屏蔽部位正常报警 | |
| **SH-04.2** | P1 | ↔ 6.6.5 | 屏蔽显示不丢失 | 屏蔽显示不丢失 | |
| **SH-05** | P1 | 5.4.4.4 ↔ 6.6.4 | **屏蔽信息查询与解除**（总案）——屏蔽多个部位至显示区不足；逐一解除 | 见子项 | 总案 |
| **SH-05.1** | P1 | 5.4.4.4 | 超屏显示与可查 | 显示最新屏蔽信息、其余可查 | |
| **SH-05.2** | P1 | 5.4.4.4 | 单独解除 | 可单独解除 | |

## 5. SV — 监管报警功能（5.4.5 ↔ 6.7，如具备）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **SV-01** | P1 | 5.4.5.1/5.4.5.2 | **监管报警响应**（总案）——输入监管信号（如信号阀限位开关动作），计时；**另测与火警并存**：监管存在时使另一部位报火警 | 见子项 | 总案 |
| **SV-01.1** | P1 | 5.4.5.1 | 监管声光时限 | ≤**100 s** 发出与火警有明显区别的监管声光 | |
| **SV-01.2** | P1 | 5.4.5.1 | 监管总灯 | 监管总指示灯亮（红，11 灯序列独立灯位） | |
| **SV-01.3** | P1 | 5.4.5.1 | 时间显示 | 显示监管报警时间 | |
| **SV-01.4** | P1 | 5.4.5.1 | 与火警总灯并存 | 与火警并存时两盏总灯同时亮互不遮蔽（"无条件灯"公式） | |
| **SV-01.5** | P1 | 5.4.7 | 详细信息可查 | 监管详细信息可被火警暂缓显示但可查（显示等级第 4） | |
| **SV-01.6** | P1 | 自定口径 | 声音并存口径 | **声音并存口径**（标准留白，自定并标注）：同一蜂鸣器按显示等级取最高＝火警声覆盖监管声，监管光照常保持 | 自定口径 |
| **SV-02** | P1 | 5.4.5.2 | **监管消音/复位/重建**（总案）——消音→新监管信号；监管源保持时复位 | 见子项 | 总案 |
| **SV-02.1** | P1 | 5.4.5.2 | 声可消 | 监管声可手动消除 | |
| **SV-02.2** | P1 | 5.4.5.2 | 新信号再启动 | 新信号输入时声再启动 | |
| **SV-02.3** | P1 | 5.4.5.2 | 光保持 | 光保持至复位 | |
| **SV-02.4** | P1 | 5.4.5.2 | 复位后重建 | 复位后监管仍存在→保持或 ≤**60 s** 重新建立 | |
| **SV-03** | P1 | 5.4.5.3 ↔ 6.7.5 | **监管信息查询**——增加监管信息至显示区不足 | 未显示信息可手动查询 | 已原子 |

## 6. ST — 自检功能（5.4.6 ↔ 6.8）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **ST-01** | P0 | 5.4.6.1 | **自检不动作输出**——启动自检，监视所有外接设备与输出接点 | 自检期间受控外接设备与输出接点**均不动作** | 已原子 |
| **ST-02** | P0 | 5.4.6.1 ↔ 6.8.2 | **自检不阻断报警（仅严格档）**——**本判据只适用于"自检 >1 min 或不能自动停止"的严格档**（6.8.2 原文"对于……的试样"）：在此类自检期间使非自检回路报火警 | 非自检部位、探测区及控制器本身火警功能正常。**防误杀**：5.4.6.1 是有限豁免条款——≤1 min 且自动停止的自检**准许短暂影响报警功能**，在豁免窗口内塞火警发现响应降级**不算不合格** | 已原子 |
| **ST-03** | P0 | 5.4.6.2 ↔ 6.8.3 | **指示灯/显示器/音响检查**——手动执行面板检查 | 所有指示灯、显示器、声部件可手动检查 | 已原子 |
| **ST-04** | P1 | 5.4.6.3 ↔ 6.8.4～6.8.6 | **分部位自检**（总案）——对单个部位/探测区启动与解除自检（如具备） | 见子项 | 总案 |
| **ST-04.1** | P1 | 5.4.6.3 | 自检总灯 | 专用自检总指示灯点亮 | |
| **ST-04.2** | P1 | 5.4.6.3 | 自检部位可查 | 自检部位可查 | |
| **ST-04.3** | P1 | 5.4.6.3 | 单独启动/解除 | 单独启动/解除 | |
| **ST-04.4** | P1 | 5.4.6.3 | 不影响其他部位 | 不影响其他部位显示与输出（检查警报器功能除外） | |

## 7. DP — 信息显示与查询（5.4.7 ↔ 6.9）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **DP-01** | P0 | 5.4.7.1/5.4.7.2 | **显示等级排序**（总案）——使多类信息同时存在 | 见子项 | 总案 |
| **DP-01.1** | P0 | 5.4.7.1 | 等级排序 | 无联动功能：**火警 > 监管 > 故障 > 屏蔽**；有联动功能：**火警 > 启动 > 反馈 > 监管 > 故障 > 屏蔽** | |
| **DP-01.2** | P0 | 5.4.7.2 | 高优先不覆盖 | 高等级优先、低等级不覆盖 | |
| **DP-01.3** | P0 | 5.4.7.2 | 不交替显示 | 不交替显示 | |
| **DP-02** | P0 | 5.4.7.3 | **低等级信息可查**——火警显示状态下查询故障/屏蔽 | 可手动查询各低等级信息 | 已原子 |
| **DP-03** | P0 | 5.4.7.4 ↔ 6.9.2 | **分区显示**——同时存在多类信息 | 各类信息按类别在**单独划分的区域**显示 | 已原子 |
| **DP-04** | P1 | 5.3.2.2/5.3.3 | **显示器件规格**（总案）——光照 100～500 lx、正前方 22.5° 视角检查 | 见子项 | 总案 |
| **DP-04.1** | P1 | 5.3.2.2 | 0.8 m 灯可见 | 手/自动/检查开启灯 **0.8 m** 可见 | |
| **DP-04.2** | P1 | 5.3.2.2 | 3 m 灯可见 | 其他指示灯 **3 m** 可见 | |
| **DP-04.3** | P1 | 5.3.3 | 显示器可读 | 字符显示器 **0.8 m** 可读 | |

## 8. CK — 检查功能（5.4.9 ↔ 6.11）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **CK-01** | P1 | 5.4.9.1 ↔ 6.11.1～6.11.6 | **四类总数显示**（总案）——接 ≥10 只探测器 + ≥2 只手报；操作检查按钮 | 见子项 | 总案；原文档已将检查页细分为 CK-04～11，本案子项与其交叉处已注明 |
| **CK-01.1** | P1 | 5.4.9.1 | 四类总数 | 显示：工程设计设备类别与地址总数 / 正常工作总数 / 故障总数 / 已屏蔽总数 | 页面级细分见 CK-04～08 |
| **CK-01.2** | P1 | 5.4.9.1 | 检查按钮形态 | 检查按钮**方形红色 ≥12 mm×12 mm** | |
| **CK-01.3** | P1 | 5.4.9.1 | 权限豁免 | 操作**不受操作级别限制** | 同 CK-11 |
| **CK-01.4** | P1 | 5.4.9.1 | 检查状态灯 | 检查状态指示灯随进出点亮/熄灭 | 同 CK-10 |
| **CK-02** | P1 | 5.4.9.2 ↔ 6.11.7 | **设计总数不受动态影响**——制造 ≥3 种故障、增加屏蔽数后复查 | 工程设计总数不随故障/屏蔽总数调整而变 | 已原子 |
| **CK-03** | P1 | 5.4.9.3 ↔ 6.11.8/6.11.9 | **检查状态自动退出**（总案）——① 检查状态下报火警；② 1 min 不操作 | 见子项 | 总案 |
| **CK-03.1** | P1 | 5.4.9.3 | 火警退出 | ① 检查状态下报火警→退出检查状态并熄灭指示灯 | |
| **CK-03.2** | P1 | 5.4.9.3 | 超时退出 | ② 1 min 不操作→退出检查状态并熄灭指示灯 | |
| **CK-03.3** | P1 | 5.4.9.3 | 不影响火警 | 检查功能不影响火警 | |
| **CK-04** | P1 | 5.4.9.1 | **检查页·设备类型分行**——进入检查页查看行结构 | 按类型分行：烟感/温感/手报/消火栓/声光/显示盘/模块/其他 + 总计行；总计＝各行之和 | 已原子 |
| **CK-05** | P1 | 5.4.9.1 a) | **检查页·设计数量列**——与点表工程配置比对 | 各行设计数量与点表一致（实机：总计 4＝烟感1+声光1+模块1+其他1） | 已原子 |
| **CK-06** | P1 | 5.4.9.1 b) | **检查页·正常数量列**——与实际在线设备比对 | 正常数量＝当前实际在线数（实机：3） | 已原子 |
| **CK-07** | P1 | 5.4.9.1 c) | **检查页·故障数量列**——与故障表交叉比对 | 故障数量与故障信息页一致（实机：1＝输入模块断路；存储单元/打印机属机内设备不计入点表口径，正确） | 已原子 |
| **CK-08** | P1 | 5.4.9.1 d) | **检查页·屏蔽数量列**——无屏蔽时查看该列 | 无屏蔽时应**显式显示 0**（不许留空白——空白无法区分"0"与"没读到数据"） | 已原子 |
| **CK-09** | P1 | 5.4.9.1 | **检查键联动进入检查页**——按面板检查键 | 直接进入本页（菜单"检查信息"入口与物理键到达同一页面） | 已原子 |
| **CK-10** | P1 | 5.4.9.1 | **检查开启灯**——进入/退出检查状态各一次 | 进入点亮"开启"灯，退出熄灭 | 已原子 |
| **CK-11** | P1 | 5.4.9.1 | **检查权限豁免**——Ⅰ 级（未登录）状态按检查键 | 不受操作级别限制，Ⅰ 级即可进入 | 已原子 |

## 9. PW — 电源功能（5.4.11 ↔ 6.13）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **PW-01** | P0 | 5.4.11.1 ↔ 6.13.1 | **主备电自动转换**（总案）——切断主电→观察；恢复主电→观察 | 见子项 | 总案 |
| **PW-01.1** | P0 | 5.4.11.1 | 自动转备电 | 切断主电→自动转备电 | |
| **PW-01.2** | P0 | 5.4.11.1 | 自动转回主电 | 恢复主电→自动转回主电 | |
| **PW-01.3** | P0 | 5.4.11.1 | 转换不误报 | 转换**不发火警** | |
| **PW-01.4** | P0 | 5.4.11.1 | 状态指示 | 主备电状态指示正确 | |
| **PW-01.5** | P0 | 5.4.11.1 | 过流保护 | 主备电均有过流保护 | |
| **PW-02** | P0 | 5.4.11.4 | **电压容限**——输入 **187 V / 220 V / 242 V**（(50±1) Hz）分别做基本功能试验 | 全范围正常工作 | 已原子 |
| **PW-03** | P2 | 5.4.11.2 ↔ 6.13.2 | **主电容量**——一个回路接真实负载（回路线 **1 000 m、1.0 mm² 铜绞线**）；≤10 部位全报警 / >10 部位时 **20%**（10～30 个）报警；连续 **4 h** | 4 h 正常工作 | 已原子 |
| **PW-04** | P2 | 5.4.11.3 ↔ 6.13.3 | **备电容量**——备电放至终止电压→**充电 24 h**→断主电监视 **8 h**→**1/15** 部位（10～30 个）报警工作 **30 min** | 全程正常工作 | 已原子 |
| **PW-05** | P1 | 5.4.11.4 ↔ 6.13.2.3 | **直流输出稳定度**（总案）——220/187/242 V 下测输出直流电压；等效负载阶跃测负载稳定度 | 见子项 | 总案 |
| **PW-05.1** | P1 | 5.4.11.4 | 电压稳定度 | 电压稳定度 ≤**5%** | |
| **PW-05.2** | P1 | 5.4.11.4 | 负载稳定度 | 负载稳定度 ≤**5%** | |
| **PW-06** | P1 | 6.13.2.4 | **总线末端压降**（总案）——回路接 1 000 m、1.0 mm² 铜绞线，末端接 **10 只**探测器；187/220/242 V 下使末端 10 只全部报警 | 见子项 | 总案 |
| **PW-06.1** | P1 | 6.13.2.4 | 末端正常报警 | 末端探测器正常报警 | |
| **PW-06.2** | P1 | 6.13.2.4 | 确认灯与收发 | 确认灯及信号收发正常 | |
| **PW-07** | P1 | 5.3.7.4 | **备电显示与分段保护**（总案）——检查备电电压/电量显示；使某段电压降至 <90% 额定 | 见子项 | 总案 |
| **PW-07.1** | P1 | 5.3.7.4 | 电压电量显示 | 显示备电电压和电量 | |
| **PW-07.2** | P1 | 5.3.7.4 | 分段保护与显示 | 串接电池组额定 ≤12 V 时分段保护并显示每段电压（每段 ≤13 V） | |
| **PW-07.3** | P1 | 5.3.7.4 | 分段欠压报障 | 任一段 <**90%** 额定→故障声光并指示部位 | |
| **PW-08** | P0（设计检查） | 5.3.7.3 | **备电电池选型检查**——核对电池化学体系 | **禁用钴酸锂、三元锂及其他含钴锂电池** | 已原子 |

## 10. WD — 程序运行监视（5.4.12 ↔ 6.14）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **WD-01** | P0 | 5.4.12.1 ↔ 6.14.2 | **看门狗系统故障**（总案）——操作"模拟 MCU 不能正常运行装置"使主程序停摆，计时 | 见子项 | 总案 |
| **WD-01.1** | P0 | 5.4.12.1 | 系统故障时限 | ≤**100 s** 发出系统故障信号 | |
| **WD-01.2** | P0 | 5.4.12.1/5.4.3.7 | 系统故障灯 | 点亮**单独的系统故障灯** | |
| **WD-01.3** | P0 | 5.4.12.1 注 | 异常态·不发火警 | 进入异常状态：不发火警 | |
| **WD-01.4** | P0 | 5.4.12.1 注 | 异常态·不启动输出 | 进入异常状态：不启动输出 | |
| **WD-01.5** | P0 | 5.4.12.1 注 | 异常态·不上传 | 进入异常状态：不上传 CRT | |
| **WD-02** | P0 | 5.4.12.1 ↔ 6.14.3 | **存储器出错检测**——使程序区/指定数据区内容出错 | 同 WD-01 判定（子项结构同 WD-01.1～.5，本稿不重复展开） | 引用型复合判定，未展开【拆分存疑】 |
| **WD-03** | P0 | 5.4.12.2 ↔ 6.14.4 | **数据输入防意外执行**——各状态下手动/程序输入数据 | 不引起程序意外执行 | 已原子 |
| **WD-04** | P1 | 5.4.12.3 ↔ 6.14.5 | **探测器确认灯**（总案）——使探测器报警观察确认灯 | 见子项 | 总案 |
| **WD-04.1** | P1 | 5.4.12.3 | 同步启动 | 发火警同时启动确认灯 | |
| **WD-04.2** | P1 | 5.4.12.3 | 常亮 | 确认灯**常亮** | |
| **WD-04.3** | P1 | 5.4.12.3 | 与监视态区别 | 与监视状态有明显区别 | |

## 11. CM — 通信（5.4.10 / 5.4.2.15 / 附录 C ↔ 6.12 / 6.4.13 / 6.4.14）

### 11.1 CRT 上行

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **CM-01** | P0 | 5.4.10.1 | **接口形态**（总案）——检查物理接口 | 见子项 | 总案 |
| **CM-01.1** | P0 | 5.4.10.1 | 接口类型 | RS485 / CAN / 以太网至少一种 | |
| **CM-01.2** | P0 | 5.4.10.1 | 防脱落 | 有防脱落措施 | |
| **CM-01.3** | P0 | 5.4.10.1 | 防外网侵入 | 以太网需有防外网侵入措施 | |
| **CM-02** | P0 | 5.4.10.2 ↔ 6.12.3～6.12.7 | **五类信息上报**（总案）——分别触发火警、监管、联动（启动/反馈）、屏蔽、故障（含 5.4.3.3 a～c 与 5.4.3.4 a～c 各类）并在 CRT 端抓包比对 | 见子项 | 总案 |
| **CM-02.1** | P0 | 5.4.10.2 | 上报字段完整 | 上报信息含**类别、名称、部位、位置、时间、工作状态**（含故障恢复状态） | |
| **CM-02.2** | P0 | 5.4.10.2 | 内容一致性 | 内容与本机状态一致 | |
| **CM-03** | P0 | 5.4.10.3 | **授时接收**——CRT 端下发授时 | 控制器接收授时并校准时钟 | 已原子 |
| **CM-04** | P0 | 5.4.10.4 / 附录 C | **协议一致性**——抓包核对帧结构 | 符合附录 C（见 11.2） | 已原子（指针条目，细项见 CM-10～17） |

### 11.2 FECbus 协议一致性（附录 C，如实现消防电气控制装置接入）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **CM-10** | P1 | C.4.1 / C.6 | **帧格式**（总案）——抓包核对 | 见子项 | 总案 |
| **CM-10.1** | P1 | C.4.1 / C.6 | 串行链路帧 | 串行链路：起止符 **0x7E**、1起始+8数据+1停止无校验、波特率优先 4800/9600/19200 | |
| **CM-10.2** | P1 | C.4.1 / C.6 | CRC | CRC16 多项式 **0xA001** 低字节在前 | |
| **CM-10.3** | P1 | C.4.1 / C.6 | CAN 参数 | CAN：2.0B 29 bit ID、波特率优先 5/10/20/50/100 Kbit/s | |
| **CM-11** | P1 | C.3.2.2 / C.7.2.2 | **地址与容量**（总案）——配置地址边界值 | 见子项 | 总案 |
| **CM-11.1** | P1 | C.3.2.2 | 主控地址 | 主控节点地址=**1** | |
| **CM-11.2** | P1 | C.3.2.2 | 装置地址段 | 消防电气控制装置 **2～63** | |
| **CM-11.3** | P1 | C.3.2.2 | 广播地址 | 0=广播 | |
| **CM-11.4** | P1 | C.3.2.2 | 容量上限 | 总数 ≤**62** | |
| **CM-12** | P1 | C.3.3 | **应答重发**——屏蔽应答，观察重发 | 1 s 未应答重发，**≤3 次** | 已原子 |
| **CM-13** | P1 | C.6 | **建链流程**（总案）——冷启动/断线重连抓包 | 见子项 | 总案 |
| **CM-13.1** | P1 | C.6 | 冷启动建链 | 主机发功能码 44（查协议版本）→应答→发 41（查当前事件）→记录 | |
| **CM-13.2** | P1 | C.6 | 断线重连 | 中断重连同流程 | |
| **CM-14** | P1 | C.4.2.5 | **状态应答码**——构造 CRC 错、无效请求、地址不存在等异常帧 | 应答码正确（1=CRC 错、2=无效服务、6=地址不存在、7=参数错误等） | 已原子 |
| **CM-15** | P1 | 表 C.16/C.17/C.18；6.4.13 | **事件/类型代码表与装置状态显示**（总案）——对照抓包中设备类型、事件类型、状态位；**将连接的消防电气控制装置分别置于手动/自动状态** | 见子项 | 总案 |
| **CM-15.1** | P1 | 表 C.16/C.17/C.18 | 代码表一致 | 与代码表一致（如 2=首火警、3=火警、19=启动、26=反馈、122=复位；状态 bit0=手/自动等） | |
| **CM-15.2** | P1 | 6.4.13 | 手/自动状态显示 | **电气控制装置的手/自动状态在本机正确显示**（6.4.13） | |
| **CM-16** | P0（设计检查） | 5.3.1.6 | **通信线独立性**——检查布线设计 | FECbus 独立通信线路，不与报警总线/联动总线共用 | 已原子 |
| **CM-17** | P1 | C.3.2.3 | **通信线冗余**——通信线任一点断路/短路 | 控制器与消防电气控制装置**仍能正常通信** | 已原子 |

## 12. DR — 运行数据存储单元（5.3.9 / 附录 B ↔ 6.2.1.3/6.2.1.4）

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **DR-01** | P2 | 5.3.9 | **结构与防护**（总案）——检查结构；防护试验 | 见子项 | 总案 |
| **DR-01.1** | P2 | 5.3.9 | 结构检查 | 独立可拆卸、金属外壳 | |
| **DR-01.2** | P2 | 5.3.9 | 防护等级 | ≥**IP54** | |
| **DR-02** | P1 | B.1.1 ↔ B.2.2～B.2.5 | **全事件记录**（总案）——依次执行：报警+复位→开关机/复位/检查/调时→屏蔽→各类故障 | 见子项 | 总案 |
| **DR-02.1** | P1 | B.1.1 | 全事件+时间格式 | 全部事件被记录，每条含**年月日时分秒** | |
| **DR-02.2** | P1 | B.1.1 | 时间序导出 | 按时间序可导出 | |
| **DR-02.3** | P1 | B.1.1 | 防篡改/防删除 | 防篡改/防删除 | |
| **DR-03** | P1 | B.1.2 | **容量与保存期**（总案）——灌满容量后继续写入；断电 14 d | 见子项 | 总案 |
| **DR-03.1** | P1 | B.1.2 | 火警记录容量 | 火警记录 ≥触发器件数×**100** | |
| **DR-03.2** | P1 | B.1.2 | 运行状态容量 | 运行状态 ≥(触发器件+联动设备)×**200** | |
| **DR-03.3** | P1 | B.1.2 | 运行信息时长 | ≥**30 d** 运行信息 | |
| **DR-03.4** | P1 | B.1.2 | 超容量策略 | 超容量保持最新 | |
| **DR-03.5** | P1 | B.1.2 | 独立记录不覆盖 | **首火警/火警/故障独立记录不被覆盖** | |
| **DR-03.6** | P1 | B.1.2 | 断电保持 | 断电数据保持 ≥**14 d** | |
| **DR-04** | P1 | B.1.3 / 表 B.1～B.4 | **导出协议**（总案）——用专用工具经 USB 导出 | 见子项 | 总案 |
| **DR-04.1** | P1 | B.1.3 | 物理接口 | USB B 或 C 母口、USB 2.0 Device 模式 | |
| **DR-04.2** | P1 | B.1.3 / 表 B.1～B.4 | 协议帧参数 | 帧起止符 **0x40**、CRC16 0xA001、工具地址 0x7E、类型 0x7F、版本号 2 | |
| **DR-04.3** | P1 | B.1.3 | 格式一致 | 导出格式=存储格式 | |
| **DR-04.4** | P1 | B.1.3 | 授权 | 需授权 | |
| **DR-05** | P2 | B.1.4.3 ↔ B.2.7 | **反压耐受**——施加 **120% 标称电压反向 1 min** 后复测 | 记录、存储、导出功能正常 | 已原子 |

## 13. OP — 操作级别（5.4.13 表 1）

> 原表无"依据"列；子项依据继承组级 5.4.13 表 1（OP-05 为 5.4.14）。

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **OP-01** | P1 | 5.4.13 表 1 | **Ⅰ 级边界**（总案）——不登录状态下逐项尝试全部操作 | 见子项 | 总案 |
| **OP-01.1** | P1 | 5.4.13 表 1 | Ⅰ 级可用项 | 仅查询/消音/检查/信息确认/联动启动可用（O 项按产品定义） | |
| **OP-01.2** | P1 | 5.4.13 表 1 | Ⅰ 级拒绝项 | 复位、手动启动、屏蔽、手自动转换等全部拒绝 | |
| **OP-02** | P1 | 5.4.13 表 1 | **Ⅱ 级边界**（总案）——Ⅱ 级钥匙/密码登录逐项尝试 | 见子项 | 总案 |
| **OP-02.1** | P1 | 5.4.13 表 1 | Ⅱ 级可用项 | 复位、手动直接启动输出、自检、调时、主备电操作、手自动转换可用 | |
| **OP-02.2** | P1 | 5.4.13 表 1 | Ⅱ 级拒绝项 | **输入/更改数据、分区编程、延时设置拒绝** | |
| **OP-03** | P1 | 5.4.13 表 1 | **Ⅲ 级边界与密钥单向性**（总案）——Ⅲ 级登录逐项尝试；用 Ⅱ 级密钥尝试进 Ⅲ 级 | 见子项 | 总案 |
| **OP-03.1** | P1 | 5.4.13 表 1 | Ⅲ 级可用项 | 编程/延时设置/数据修改可用 | |
| **OP-03.2** | P1 | 5.4.13 表 1 | Ⅲ 级拒绝项 | 软硬件修改、数据导出回放、调试状态拒绝 | |
| **OP-03.3** | P1 | 5.4.13 表 1 | 密钥单向性 | **Ⅲ 级钥匙可进 Ⅱ 级，Ⅱ 级钥匙不能进 Ⅲ 级** | |
| **OP-04** | P1 | 5.4.13 表 1 | **Ⅳ 级隔离**——尝试从控制器本机修改软硬件/导出数据/进调试 | Ⅳ 级操作**不能通过控制器本身进行** | 已原子 |
| **OP-05** | P1 | 5.4.14 | **调试功能**（总案）——接入调试设备，触发火警与故障 | 见子项 | 总案 |
| **OP-05.1** | P1 | 5.4.14 | 进入调试态 | 进入调试状态 | |
| **OP-05.2** | P1 | 5.4.14 | 调试态行为边界 | 可收火警/故障信息但**不启动联动控制输出** | |
| **OP-05.3** | P1 | 5.4.14 | 调试态可区分 | 调试态与正常态可区分，传出信息有区别标识 | |

## 13A. UI — 人机菜单功能（产品级）

> 来源：JB-QB-3SZY03F 主菜单实拍（2026-08-18）。性质：**产品级功能测试**（多为超出国标的自定功能）。带 ⚠ 的三项是**合规风险审查点**，测试前先过产品会。

| 用例 | 级 | 依据/关联 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **UI-01** | P1 | 关联 DR-02/FA-11 | **历史记录查询**（总案）——进入查询→历史记录；翻页浏览；断电重启后再查 | 见子项 | 总案 |
| **UI-01.1** | P1 | 关联 DR-02 | 时序与一致性 | 事件按时间序列出（火警/故障/操作各类），内容与黑匣子一致 | |
| **UI-01.2** | P1 | 关联 DR-02 | 断电持久 | 断电重启后记录仍在 | |
| **UI-02** | P1 | 第 8 章标志 | **控制器信息**——查看型号/软件版本/容量/地址 | 与铭牌、说明书声明一致（软件版本号须与标志一致） | 已原子 |
| **UI-03** | P1 | — | **设备总览**（总案）——列出点表全部设备 | 见子项 | 总案 |
| **UI-03.1** | P1 | — | 设备数一致 | 设备数与点表一致 | |
| **UI-03.2** | P1 | — | 状态实时准确 | 在线/报警/故障/屏蔽状态实时准确 | |
| **UI-04** | P1 | 关联 FA-12 | **单点查询**（总案）——选任一部位查看详情 | 见子项 | 总案 |
| **UI-04.1** | P1 | 关联 FA-12 | 详情准确 | 类型/状态/注释准确 | |
| **UI-04.2** | P1 | 关联 FA-12 | 阈值设定值显示 | 若支持阈值调节则显示当前设定值（设置界面外可查） | |
| **UI-05** | △形态 | 5.4.8 | **级联从机**——组网信息显示 | 独立型形态下应显示"无从机/未组网"；做组网时随 6.10 用例组补充 | 已原子（△形态） |
| **UI-06** | P1 | 关联 CK-01 | **检查信息**（总案）——菜单入口进入检查功能 | 见子项 | 总案 |
| **UI-06.1** | P1 | 关联 CK-01 | 四总数正确 | 四总数（设计/正常/故障/屏蔽）正确 | |
| **UI-06.2** | P1 | 5.4.9.1 | 入口权限豁免 | **入口不受操作级别限制**（5.4.9.1 豁免同样适用于菜单路径） | |
| **UI-07** | P1 | — | **节点设备监控**（总案）——实时监视页面开着，使某设备状态变化（报警/故障/恢复） | 见子项 | 总案 |
| **UI-07.1** | P1 | — | 刷新及时 | 页面刷新及时反映 | |
| **UI-07.2** | P1 | FA-13 语义 | 页面不阻断报警 | 监视页面开着**不影响**报警声光与联动（任何界面停留都不阻断报警） | |
| **UI-08** | P1 | 企标特色·关联 FT-11 | **通讯成功率**（总案）——查看总线通信统计；用线间并电阻制造误码 | 见子项 | 总案 |
| **UI-08.1** | P1 | 关联 FT-11 | 正常态稳定 | 正常时成功率稳定 | |
| **UI-08.2** | P1 | 关联 FT-11 | 干扰可观察 | 制造干扰后数值可观察地下降（该页是判断 d) 类隐患的运维工具） | |
| **UI-09** | P1 | 关联 PW-07 | **机内设备监控**（总案）——查看主/备电电压、备电电量、充电状态 | 见子项 | 总案 |
| **UI-09.1** | P1 | 关联 PW-07 | 读数准确 | 与万用表实测一致（容差内） | |
| **UI-09.2** | P1 | 关联 PW-07 | 分段电压可见 | 备电分段电压可见 | |
| **UI-10** | P1 | 表 1 第 8 项 | **启停控制**（总案）——Ⅰ 级态尝试菜单启停某设备；Ⅱ 级登录后再操作 | 见子项 | 总案 |
| **UI-10.1** | P1 | 表 1 第 8 项 | Ⅰ 级被拦 | Ⅰ 级**被拦** | |
| **UI-10.2** | P1 | 表 1 第 8 项 | Ⅱ 级可启停 | Ⅱ 级可启停，动作与黑匣子记录一致 | |
| **UI-11** | P1 | 关联 SH-01 | **屏蔽控制**——菜单路径执行屏蔽/解除 | 权限、每次 1 只、报警/故障中不可屏——SH-01 全部判据经菜单路径同样成立 | 已原子（引用型复合判定，按 SH-01.1～.4 逐项执行，未展开）【拆分存疑】 |
| **UI-12** | P1 | 关联 OP-01/02 | **用户登陆**（总案）——正确/错误密码各试；登录后放置超时 | 见子项 | 总案 |
| **UI-12.1** | P1 | 关联 OP-01/02 | 正确密码升级 | 正确密码升级并显示当前级别（屏上"一级"图标变化） | |
| **UI-12.2** | P1 | 关联 OP-01/02 | 错误密码拒绝 | 错误拒绝 | |
| **UI-12.3** | P1 | 关联 OP-01/02 | 超时回落 | **超时自动回落 Ⅰ 级** | |
| **UI-13** | P1 | 关联 OP-03 | **密码设置**（总案）——Ⅲ 级改各级密码；Ⅱ 级尝试改 Ⅲ 级密码 | 见子项 | 总案 |
| **UI-13.1** | P1 | 关联 OP-03 | Ⅲ 级可改 | Ⅲ 可改 | |
| **UI-13.2** | P1 | 关联 OP-03 | Ⅱ 改 Ⅲ 被拦 | Ⅱ 改 Ⅲ **被拦**（密钥单向性） | |
| **UI-13.3** | P1 | 附录 B | 修改事件记录 | 修改事件进黑匣子 | |
| **UI-14** | P1 | 关联 FA-11 | **基础设置·时钟**（总案）——调整时钟 | 见子项 | 总案 |
| **UI-14.1** | P1 | 关联 FA-11 | 调整生效 | 生效 | |
| **UI-14.2** | P1 | 附录 B | 调时事件记录 | 黑匣子记录"调整时钟"事件（代码 131） | |
| **UI-14.3** | P1 | 关联 FA-11 | 调后精度 | 调后日误差仍 ≤6 s | |
| **UI-15** | P1 | 关联 CM-01 | **联网设置**（总案）——配置 CRT 通信参数 | 见子项 | 总案 |
| **UI-15.1** | P1 | 关联 CM-01 | 参数生效 | 参数生效可重连 | |
| **UI-15.2** | P1 | 关联 CM-01 | 防外网侵入 | 以太网口防外网侵入措施在位 | |
| **UI-16** | P1 | 关联 WD-03 | **节点设置（点表编辑）**（总案）——Ⅲ 级编辑部位注释/类型/确认方式；编辑中途使真火警发生 | 见子项 | 总案 |
| **UI-16.1** | P1 | 关联 WD-03 | 原子生效 | 编辑缓冲与运行配置分离、确认后**原子生效** | |
| **UI-16.2** | P1 | FA-13 语义 | 编辑不阻断报警 | 编辑过程中报警照常（输入不阻断报警） | |
| **UI-17** | ⚠审查 | LC-03 红线 | **操作模式设置**——先确认该菜单含义 | **若含手/自动切换：不合规**——5.4.2.2 强制自复位钥匙开关，菜单软切换不满足；若仅为显示/声音模式设置则按 P1 正常测 | 已原子（⚠审查项） |
| **UI-18** | P1 | — | **点位注册**（总案）——注册新总线设备；故意注册重复地址 | 见子项 | 总案 |
| **UI-18.1** | P1 | — | 正常注册 | 正常注册入表 | |
| **UI-18.2** | P1 | — | 重复地址拒绝 | **重复地址被检出拒绝** | |
| **UI-19** | P1 | 关联 WD-03 | **配置导入**（总案）——导入合法配置；导入中断电；导入损坏文件 | 见子项 | 总案 |
| **UI-19.1** | P1 | 关联 WD-03 | 导入前校验 | 导入前校验（版本/CRC） | |
| **UI-19.2** | P1 | 关联 WD-03 | 原子生效/回滚 | **原子生效——中断/损坏则完整回滚到旧配置**，绝无半套配置 | |
| **UI-19.3** | P1 | 附录 B | 导入事件记录 | 导入事件进黑匣子 | |
| **UI-20** | P1 | 关联联动逻辑 | **联动编程**（总案）——Ⅲ 级编辑与/或逻辑；未按确认前触发火警 | 见子项 | 总案 |
| **UI-20.1** | P1 | 关联联动逻辑 | 未确认不生效 | 未确认的编辑**不生效**（旧逻辑照常联动） | |
| **UI-20.2** | P1 | 关联联动逻辑 | 确认后生效并记录 | 确认后新逻辑生效并记录 | |
| **UI-21** | ⚠审查 | 关联 OP-05 / 表 1 第 19 项 | **调试助手 / 直控调试**（总案）——进入调试功能收发信号 | 见子项 | 总案 |
| **UI-21.1** | ⚠审查 | 关联 OP-05 | 调试态可收信息 | 调试态可收火警/故障 | |
| **UI-21.2** | ⚠审查 | 关联 OP-05 | 不启动真实输出 | **不启动真实联动输出** | |
| **UI-21.3** | ⚠审查 | 关联 OP-05 | 状态可区分 | 状态可区分 | |
| **UI-21.4** | ⚠审查 | 表 1 第 19 项 | 权限审查 | ⚠权限审查：表 1"进入调试状态"属 **Ⅳ 级（不能经本机）**，屏上标注"调试：调试员"的权限设计需与认证口径核对 | 审查项 |
| **UI-22** | P1 | 关联 CM 组 | **联网注册**——向 CRT/上级注册 | 注册流程完成，对端可见本机 | 已原子 |
| **UI-23** | ⚠审查 | 表 1 第 17 项 | **固件升级**（总案）——审查升级路径设计 | 见子项 | 总案 |
| **UI-23.1** | ⚠审查 | 表 1 第 17 项 | 升级路径合规 | ⚠"修改软硬件"属 **Ⅳ 级、不能通过控制器本身进行**——菜单入口必须强制依赖外部专用手段（专用上位机/签名固件+专用工具），裸菜单升级不合规 | 审查项 |
| **UI-23.2** | ⚠审查 | 附录 B | 版本进黑匣子 | 升级前后版本进黑匣子 | |
| **UI-23.3** | ⚠审查 | 表 1 第 17 项 | 失败可回滚 | 升级失败可回滚 | |
| **UI-24** | P1 | 关联 DR-04 | **记录导出**（总案）——经 USB 导出运行记录 | 见子项 | 总案 |
| **UI-24.1** | P1 | 附录 B | 导出口径 | 附录 B 口径：**专用工具+授权**、B/C 型母口 Device 模式 | |
| **UI-24.2** | P1 | 附录 B | 不影响记录本体 | 导出不影响记录本体 | |
| **UI-24.3** | P1 | 附录 B | 导出行为记录 | 导出行为进黑匣子 | |
| **UI-25** | P1 | B.1.1.3 | **恢复出厂设置**（总案）——高权限+二次确认执行；恢复后检查记录 | 见子项 | 总案 |
| **UI-25.1** | P1 | B.1.1.3 | 清运行配置 | 清运行配置 | |
| **UI-25.2** | P1 | B.1.1.3 | 不清运行记录 | **不得清除运行记录/黑匣子**（防删除是附录 B 硬要求——恢复出厂也不许抹历史） | |
| **UI-25.3** | P1 | B.1.1.3 | 恢复操作记录 | 恢复操作本身进黑匣子 | |
| **UI-25.4** | P1 | B.1.1.3 | 恢复后状态 | 恢复后设备按说明书声明状态启动 | |
| **UI-26** | P1 | 导航约定 | **检查页右上角返回按钮**——在检查页点击右上角按钮 | 应为**返回**图标并返回上级页面（主页）；不应是菜单按钮/跳转信息显示页 | 已原子 |
| **UI-27** | P1 | 导航约定 | **信息显示页右上角返回按钮**——在信息显示页点击右上角按钮 | 应为**返回**图标并返回上级页面；导航通则：**各二级页面右上角统一为返回上级** | 已原子 |
| **UI-28** | P1 | 5.4.1.11 | **信息显示时间格式**——查看事件列表时间列 | 须含**年**月日时分秒（实机当前"01月02日 00:20:58"缺年份，不满足）；同时时钟应校准（UI-14） | 已原子 |

# 第二部分：气体灭火控制器（GB 16806-2006 4.3 ↔ 5.3）

## 14. GE — 气体灭火控制器

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **GE-01** | P0（设计红线） | 4.3.1.2 | **禁止直收触发器件**——设计检查 + 尝试将探测器/手报直接接入 | 气灭控制器**不应直接接收火灾报警触发器件的火灾报警信号**（启动信号须来自消防联动控制器或现场启动按键） | 已原子 |
| **GE-02** | P0 | 4.3.2.2 ↔ 5.3.1 | **启动控制全流程**（总案）——分别经联动控制器和现场启动按键输入启动控制信号，逐阶段观察并记录时间（操作细化见 §14.1 规程 A/B，规程本身不收录） | 见子项 | 总案 |
| **GE-02.1** | P0 | 4.3.2.2 a) | ① 启动声光与记录 | 接收启动控制信号→发出启动声、光信号并记录时间 | |
| **GE-02.2** | P0 | 4.3.2.2 a) | ① 启动声可消 | 启动声可手动消除 | |
| **GE-02.3** | P0 | 4.3.2.2 a) | ① 再启动 | 再有启动控制信号输入时可再启动 | |
| **GE-02.4** | P0 | 4.3.2.2 b) | ② 声光警报器 | 启动声光警报器 | |
| **GE-02.5** | P0 | 4.3.2.2 c) | ③ 延时光指示 | 进入延时：延时期间有延时光指示 | |
| **GE-02.6** | P0 | 4.3.2.2 c) | ③ 延时显示 | **显示延时时间和保护区域** | |
| **GE-02.7** | P0 | 4.3.2.2 c) | ③ 封舱动作 | 关闭防火门窗/防火阀+停通风空调 | |
| **GE-02.8** | P0 | 4.3.2.2 d) | ④ 喷洒控制信号 | 延时结束发启动喷洒控制信号+光指示 | |
| **GE-02.9** | P0 | 4.3.2.2 d) | ④ 喷洒光警报器 | 启动喷洒光警报器 | |
| **GE-02.10** | P0 | 4.3.2.2 e) | ⑤ 喷洒声光 | 喷洒阶段发出相应声光**保持至复位**并记录时间 | |
| **GE-03** | P0 | 4.3.2.3 ↔ 5.3.1 | **延时设置与手动中止**（总案）——调整延时值；延时期间执行手动停止 | 见子项 | 总案 |
| **GE-03.1** | P0 | 4.3.2.3 | 延时范围 | 延时 **0～30 s 可调** | |
| **GE-03.2** | P0 | 4.3.2.3 | 手动停止 | 延时期间**能手动停止后续动作** | |
| **GE-04** | P0 | 4.3.2.4 ↔ 5.3.1 | **手/自动与优先级**（总案）——切换手/自动并复位；自动运行中手动插入；手动停止后再输入启动信号 | 见子项 | 总案 |
| **GE-04.1** | P0 | 4.3.2.4 | 状态指示 | 有控制状态指示 | |
| **GE-04.2** | P0 | 4.3.2.4 | 复位不改状态 | 状态**不受复位影响** | |
| **GE-04.3** | P0 | 4.3.2.4 | 手动插入优先 | 自动下手动插入优先 | |
| **GE-04.4** | P0 | 4.3.2.4 | 停止后可再启动 | 手动停止后再有启动信号仍按预置逻辑工作 | |
| **GE-05** | P1 | 4.3.2.5 ↔ 5.3.1 | **声信号优先级**——使喷洒声、启动声、故障声两两同时存在 | **喷洒声 > 启动控制声 > 故障声** | 已原子【拆分存疑】——单行排序断言，实测为三对两两比较（见 §14.1 规程 D4～D6），是否按对拆待人审 |
| **GE-06** | P0 | 4.3.2.6 | **接收联动信号**——消防联动控制器下发联动信号 | 正确接收并按逻辑执行 | 已原子 |
| **GE-07** | P1 | 4.3.2.7/4.3.2.8 ↔ 5.3.1 | **分区警报器与分区指示**（总案）——逐区启动/停止声光警报器 | 见子项 | 总案 |
| **GE-07.1** | P1 | 4.3.2.7 | 分区启停 | 可**分区**启动和停止保护区域声光警报器 | |
| **GE-07.2** | P1 | 4.3.2.8 | 分区状态灯 | 每个保护区域有**独立工作状态指示灯** | |
| **GE-08** | P0 | 4.3.2.9 ↔ 5.3.1 | **向联动控制器上报**（总案）——触发各阶段，在联动控制器（或模拟器）端核对 | 见子项 | 总案 |
| **GE-08.1** | P0 | 4.3.2.9 | 启动控制信号 | 能发送启动控制信号 | |
| **GE-08.2** | P0 | 4.3.2.9 | 延时信号 | 能发送延时信号 | |
| **GE-08.3** | P0 | 4.3.2.9 | 启动喷洒控制信号 | 能发送启动喷洒控制信号 | |
| **GE-08.4** | P0 | 4.3.2.9 | 气体喷洒信号 | 能发送气体喷洒信号 | |
| **GE-08.5** | P0 | 4.3.2.9 | 故障信号 | 能发送故障信号 | |
| **GE-08.6** | P0 | 4.3.2.9 | 阀动作信息 | 能发送**选择阀和瓶头阀动作信息** | |
| **GE-09** | P0 | 4.3.2.11 ↔ 5.3.1 | **复位与状态重建**（总案）——启动保持状态下手动复位，计时 | 见子项 | 总案 |
| **GE-09.1** | P0 | 4.3.2.11 | 复位按键 | 设复位按键 | |
| **GE-09.2** | P0 | 4.3.2.11 | 状态重建 | 复位后仍存在的状态和信息保持或 ≤**20 s** 重新建立 | |
| **GE-10** | P1 | 4.3.2.12 ↔ 5.3.1 | **计时精度**（总案）——连续运行 24 h 比对 | 见子项 | 总案 |
| **GE-10.1** | P1 | 4.3.2.12 | 日计时误差 | 日计时误差 ≤**30 s** | |
| **GE-10.2** | P1 | 4.3.2.12 | 打印时间格式 | 打印含月日时分 | |
| **GE-10.3** | P1 | 4.3.2.12 | 记录通道 | 不能仅用打印机记录 | |
| **GE-11** | P1 | 4.3.2.10 ↔ 5.3.1 | **输出特性**——测输出接点电压/电流/容量 | 满足制造商规定 | 已原子 |
| **GE-12** | P0 | 4.3.3.1/4.3.3.2 ↔ 5.3.2 | **故障报警（部位/类型）**（总案）——分别制造：a) 警报器连线断/短/接地；b) 驱动部件、现场启停按键连线断/短/接地；c) 充电器-备电断/短；d) 备电-负载断/短；e) 主电欠压。计时 | 见子项 | 总案 |
| **GE-12.1** | P0 | 4.3.3.1 | 故障声光时限 | ≤**100 s** 故障声光 | |
| **GE-12.2** | P0 | 4.3.3.1 | 声可消可再启动 | 故障声可消可再启动 | |
| **GE-12.3** | P0 | 4.3.3.1 | 光保持 | 故障光保持至排除 | |
| **GE-12.4** | P0 | 4.3.3.2 a)/b) | 部位指示 | **a)/b) 指示部位** | |
| **GE-12.5** | P0 | 4.3.3.2 c)/d)/e) | 类型指示 | **c)/d)/e) 指示类型** | |
| **GE-12.6** | P0 | 4.3.3.1 | 故障灯 | 故障指示灯点亮 | |
| **GE-13** | P1 | ↔ 5.3.2.2.2 | **阶段×故障双向互检**（总案）——**双向各测一遍**：① 分别在启动控制、延时、启动喷洒、气体喷洒状态中制造故障；② 先使故障存在，再分别进入上述四个阶段 | 见子项 | 总案 |
| **GE-13.1** | P1 | ↔ 5.3.2.2.2 | ① 阶段中故障显示 | 各阶段中制造的故障均正常显示 | |
| **GE-13.2** | P1 | ↔ 5.3.2.2.2 | ① 不打断流程 | 不打断当前流程 | |
| **GE-13.3** | P1 | ↔ 5.3.2.2.2 | ② 流程照常推进 | 故障先存在时，流程照常推进 | |
| **GE-13.4** | P1 | ↔ 5.3.2.2.2 | ② 故障灯全程保持 | **故障指示灯全程保持** | |
| **GE-14** | P0 | 4.3.3.3 ↔ 5.3.2.2.5 | **故障复位复显与清空**（总案）——① 保留故障源手动复位，计时；② 排除**所有**故障源后观察（自动恢复的不复位；未自清的手动复位） | 见子项 | 总案 |
| **GE-14.1** | P0 | 4.3.3.3 | 尚存故障复显 | ① 尚存故障 ≤**100 s** 重新显示 | |
| **GE-14.2** | P0 | 4.3.3.3 | 全清无残留 | ② 全部排除后指示完全清空、无"幽灵故障"残留（与 FT-05 ② 同构） | |
| **GE-15** | P0 | 4.3.4.1 ↔ 5.3.3 | **自检不动作输出**（总案）——自检期间监视受控设备与输出接点；自检 >1 min 时使非自检部位启动 | 见子项 | 总案 |
| **GE-15.1** | P0 | 4.3.4.1 | 输出不动作 | 自检期间受控设备与输出接点**均不动作** | |
| **GE-15.2** | P0 | 4.3.4.1 | 不阻断灭火控制 | 超 1 min 或不能自动停止时不影响非自检部位及本机灭火控制功能 | |
| **GE-16** | P0 | 4.3.4.2 ↔ 5.3.3 | **面板自检**——手动检查音响、指示灯、显示器 | 全部可手动检查 | 已原子 |
| **GE-17** | P0 | 4.3.5.1 ↔ 5.3.4 | **主备电转换**（总案）——断主电/恢复主电 | 见子项 | 总案 |
| **GE-17.1** | P0 | 4.3.5.1 | 自动转换 | 自动转换 | |
| **GE-17.2** | P0 | 4.3.5.1 | 状态指示 | 状态指示 | |
| **GE-17.3** | P0 | 4.3.5.1 | 主电过流保护 | 主电过流保护 | |
| **GE-17.4** | P0 | 4.3.5.1 | 转换不误动作 | 转换不误动作 | |
| **GE-18** | P2 | 4.3.5.1 ↔ 5.3.4 | **备电容量**——备电供电：正常监视 **8 h** → 启动状态 **30 min** | 全程正常工作 | 已原子 |
| **GE-19** | P0 | 4.3.5.2 ↔ 5.3.4 | **电压容限**——输入 **187 V / 220 V / 242 V**（频率偏差 ≤±1%）做基本功能试验 | 全范围正常工作 | 已原子 |
| **GE-20** | P1 | 4.1.5.2.4 b) | **现场数据断电保存**——断电 14 d 后上电检查现场设置数据 | 保存 ≥**14 d**（或恢复供电 1 h 内可恢复） | 已原子 |
| **GE-21** | P1 | 4.1.5.1.3 | **数据输入防意外执行**——各状态下输入数据 | 不引起程序意外执行 | 已原子 |

# 第三部分：通用（两产品）

## 15. EX — 结构与外观

> 设计评审 + 出厂检验 checklist。原表无"级"列（以"—"标注）；依据分列在各行。

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **EX-01** | — | GB 4717 5.2；GB 16806 5.1.5 | **外观与包装**（总案） | 见子项 | 总案 |
| **EX-01.1** | — | GB 4717 5.2；GB 16806 5.1.5 | 包装与随机件 | 完整包装、产品标志、合格标志、说明书 | |
| **EX-01.2** | — | GB 4717 5.2；GB 16806 5.1.5 | 表面质量 | 无腐蚀/脱漆/划伤/毛刺 | |
| **EX-01.3** | — | GB 4717 5.2；GB 16806 5.1.5 | 紧固件 | 紧固无松动 | |
| **EX-02** | — | GB 4717 5.3.1.2～5.3.1.4；GB 16806 4.3.1.1 | **供电与接地**（总案） | 见子项 | 总案 |
| **EX-02.1** | — | GB 4717 5.3.1.2；GB 16806 4.3.1.1 | 主电规格 | 主电 AC 220 V/50 Hz | |
| **EX-02.2** | — | GB 4717 5.3.1.3 | 保护接地 | 保护接地 | |
| **EX-02.3** | — | GB 4717 5.3.1.4 | 部件供电 | 部件供电优先 DC 24 V | |
| **EX-02.4** | — | GB 4717 5.3.1.2 | 电源接线端子 | 电源线独立接线端子 | |
| **EX-03** | — | GB 4717 5.3.1.5/5.3.8 | **按键与面板（报警控制器）**（总案） | 见子项 | 总案 |
| **EX-03.1** | — | GB 4717 5.3.1.5 | 按键尺寸间隔 | 按键 ≥**12 mm×12 mm**（或 φ12）、间隔 ≥**10 mm** | |
| **EX-03.2** | — | GB 4717 5.3.1.5 | 布局排列 | 指示灯/按键按标准图 1/图 2 顺序排列 | |
| **EX-03.3** | — | GB 4717 5.3.8 | 中文标注 | 中文标注 | |
| **EX-03.4** | — | GB 4717 5.3.8 | 按键提示音 | 按键有提示音 | |
| **EX-04** | — | GB 4717 5.3.2.1；GB 16806 4.1.3.2.1 | **指示灯颜色**（总案，两标准分列） | 见子项 | 总案 |
| **EX-04.1** | — | GB 4717 5.3.2.1 | 报警控制器灯色 | 红=火警/监管/反馈/启动/延时/检查开启，黄=故障/系统故障/屏蔽/消音，绿=主备电/手动/自动/停止 | |
| **EX-04.2** | — | GB 16806 4.1.3.2.1 | 气灭控制器灯色 | 红=火警/反馈/启动和延时，黄=故障/屏蔽/回路自检，绿=主备电 | |
| **EX-05** | — | GB 4717 5.3.2.2；GB 16806 4.1.3.2 | **指示灯可见性与闪动参数**（总案，两标准分列） | 见子项 | 总案 |
| **EX-05.1** | — | GB 4717 5.3.2.2 | 报警控制器可见性 | 100～500 lx、22.5°，0.8 m/3 m | |
| **EX-05.2** | — | GB 16806 4.1.3.2 | 气灭控制器可见性 | 5～500 lx、22.5°、3 m | |
| **EX-05.3** | — | GB 16806 4.1.3.2 | 气灭闪动参数 | 闪动灯单次点亮 ≥**0.25 s**，启动灯闪频 ≥**1 Hz**、故障灯 ≥**0.2 Hz** | |
| **EX-05.4** | — | GB 16806 4.1.3.2 | 气灭一灯兼显规则 | 一灯兼显故障/屏蔽/自检时：故障闪亮、屏蔽与自检常亮 | |
| **EX-06** | — | GB 4717 5.3.1.8/5.3.1.9 | **外壳防护与燃烧（报警控制器）**（总案） | 见子项 | 总案 |
| **EX-06.1** | — | GB 4717 5.3.1.8 | 防护等级 | ≥**IP30** | |
| **EX-06.2** | — | GB 4717 5.3.1.9 | 非金属外壳燃烧 | 非金属外壳过附录 A 燃烧试验（样块 80×10 mm，燃烧长度 ≤50 mm） | |
| **EX-07** | — | GB 4717 5.3.4；GB 16806 4.1.3.4.1 | **音响器件**（总案，两标准分列） | 见子项 | 总案 |
| **EX-07.1** | — | GB 4717 5.3.4 | 报警控制器声压级 | 1 m 处 **65～105 dB(A)** | |
| **EX-07.2** | — | GB 4717 5.3.4 | 报警控制器接线防脱 | 接线防脱耐 50 N | |
| **EX-07.3** | — | GB 16806 4.1.3.4.1 | 气灭控制器声压级 | 1 m 处 **>65 且 <115 dB(A)** | |
| **EX-07.4** | — | 两标准 | 低压发声 | 两者：**85% 额定电压**下正常发声 | |
| **EX-08** | — | GB 4717 5.3.5；GB 16806 4.1.3.5 | **过负荷/熔断器**（总案） | 见子项 | 总案 |
| **EX-08.1** | — | GB 4717 5.3.5；GB 16806 4.1.3.5 | 保护设定 | 保护设定 ≤2 倍额定电流（>6 A 时 1.5 倍） | |
| **EX-08.2** | — | GB 4717 5.3.5；GB 16806 4.1.3.5 | 参数标识 | 参数标识清晰（GB 4717 另要求字高 ≥1.5 mm、DC/AC 分标） | |
| **EX-09** | — | GB 4717 5.3.6/5.3.7.2；GB 16806 4.1.3.6/4.1.3.7.1/4.1.3.9 | **端子与导线**（总案） | 见子项 | 总案 |
| **EX-09.1** | — | GB 4717 5.3.6 | 端子编号 | 端子编号清晰 | |
| **EX-09.2** | — | GB 4717 5.3.7.2 | 电池线色 | 电池正极红线、负极黑/蓝线 | |
| **EX-09.3** | — | GB 16806 4.1.3.9 | 配线阻燃 | （GB 16806）主电路配线阻燃（工作温度 >105℃）、线槽氧指数 ≥28 | |
| **EX-10** | — | GB 16806 4.1.3.10 | **元件温升（气灭控制器）**（总案） | 见子项 | 总案 |
| **EX-10.1** | — | GB 16806 4.1.3.10 | 主要元件温升 | 主要元件温升 ≤**60℃** | |
| **EX-10.2** | — | GB 16806 4.1.3.10 | 变压器表面 | 变压器等表面 ≤90℃（25±3℃） | |
| **EX-10.3** | — | GB 16806 4.1.3.10 | 电池周围 | 电池周围 ≤45℃ | |
| **EX-11** | — | GB 4717 5.4.15；GB 16806 4.1.5 | **软件资料**（总案） | 见子项 | 总案 |
| **EX-11.1** | — | GB 4717 5.4.15；GB 16806 4.1.5 | 资料齐备 | 主程序流程/结构图、模块说明、存储器地址分配、软件版本号 | |
| **EX-11.2** | — | GB 4717 5.4.15；GB 16806 4.1.5 | 存储介质 | 程序存于不易丢失存储器 | |
| **EX-11.3** | — | GB 4717 5.4.15；GB 16806 4.1.5 | 防改动 | 软件防非专门人员改动 | |
| **EX-12** | — | GB 4717 8；GB 16806 7 | **产品标志** | 名称型号、标准编号、生产者、制造日期与编号、供电参数、软件版本号、质检合格标志 | 已原子（单次标志核对） |

## 16. TT — 型式试验（P2，认证/实验室阶段）

> 原表为"报警控制器 / 气灭控制器"双列，按产品拆为子项（.1=报警控制器，.2=气灭控制器；单侧不做的行未拆）。判据锚点：试验期间保持正常监视状态（电源瞬变允许主电故障报警）；试验后报警控制器复测 FA-01 + FT-01，气灭控制器复测基本性能。

| 用例 | 级 | 依据 | 检查项 / 步骤要点（总案行） | 预期断言 / 判定 | 备注 |
|---|---|---|---|---|---|
| **TT-01** | P2 | GB 4717 5.13；GB 16806 5.5/6.16 | **绝缘电阻**（总案）——500 V DC、60 s | 见子项 | 总案 |
| **TT-01.1** | P2 | GB 4717 5.13 | 报警：端子-机壳 | 端子-机壳 ≥**20 MΩ** | |
| **TT-01.2** | P2 | GB 4717 5.13 | 报警：电源-机壳 | 电源-机壳 ≥**50 MΩ** | |
| **TT-01.3** | P2 | GB 16806 5.5/6.16 | 气灭：绝缘电阻 | 500 V DC、60 s，≥**100 MΩ** | |
| **TT-02** | P2 | GB 4717 5.14；GB 16806 5.6/6.17 | **泄漏电流**（总案） | 见子项 | 总案 |
| **TT-02.1** | P2 | GB 4717 5.14 | 报警：泄漏电流 | 同左（5.14，原文如此） | |
| **TT-02.2** | P2 | GB 16806 5.6/6.17 | 气灭：泄漏电流 | 1.06 倍额定电压，≤**0.5 mA** | |
| **TT-03** | P2 | GB 16806 5.7/6.18 | **电气强度**——报警控制器表 4 未列 5.15 不做；气灭控制器做 | **1 250 V**/50 Hz、60 s、升降压 100～500 V/s、不击穿（≤20 mA） | 已原子（仅气灭一侧） |
| **TT-04** | P2 | GB 4717 5.16；GB 16806 6.19 | **射频电磁场辐射**（总案） | 见子项 | 总案 |
| **TT-04.1** | P2 | GB 4717 5.16 | 报警 | 同参数（5.16） | |
| **TT-04.2** | P2 | GB 16806 6.19 | 气灭 | 10 V/m、80～1 000 MHz、80%AM(1 kHz) | |
| **TT-05** | P2 | GB 4717 5.17；GB 16806 6.20 | **射频传导骚扰**（总案） | 见子项 | 总案 |
| **TT-05.1** | P2 | GB 4717 5.17 | 报警 | 140 dBμV、0.15～**100** MHz | |
| **TT-05.2** | P2 | GB 16806 6.20 | 气灭 | 140 dBμV、0.15～**80** MHz | |
| **TT-06** | P2 | GB 4717 5.18；GB 16806 6.21 | **静电放电**（总案） | 见子项 | 总案 |
| **TT-06.1** | P2 | GB 4717 5.18 | 报警 | 同参数（5.18） | |
| **TT-06.2** | P2 | GB 16806 6.21 | 气灭 | 空气 8 kV / 接触 6 kV、每点 10 次、间隔 ≥1 s | |
| **TT-07** | P2 | GB 4717 5.19；GB 16806 6.22 | **电快速瞬变**（总案） | 见子项 | 总案 |
| **TT-07.1** | P2 | GB 4717 5.19 | 报警 | AC 线 2 kV/**2.5 kHz**、其他线 1 kV/5 kHz | |
| **TT-07.2** | P2 | GB 16806 6.22 | 气灭 | AC 线 2 kV/**5 kHz**、其他线 1 kV/5 kHz、每次 1 min×3 | |
| **TT-08** | P2 | GB 4717 5.20；GB 16806 6.23 | **浪涌**（总案） | 见子项 | 总案 |
| **TT-08.1** | P2 | GB 4717 5.20 | 报警 | AC 线-线 1 kV、线-地 2 kV；其他线-地 1 kV；5 次 | |
| **TT-08.2** | P2 | GB 16806 6.23 | 气灭 | AC 线-线 1 kV、线-地 2 kV；其他线-地 1 kV、线-线 0.5 kV；5 次 | |
| **TT-09** | P2 | GB 4717 5.21；GB 16806 6.24 | **电源瞬变**（总案） | 见子项 | 总案 |
| **TT-09.1** | P2 | GB 4717 5.21 | 报警 | 通 9 s/断 1 s×500 次 | |
| **TT-09.2** | P2 | GB 16806 6.24 | 气灭 | 通 9 s/断 1 s×**500 次**、6 次/min | |
| **TT-10** | P2 | GB 4717 5.22；GB 16806 6.25 | **电压暂降**（总案） | 见子项 | 总案 |
| **TT-10.1** | P2 | GB 4717 5.22 | 报警 | 40%/**20 ms**×10；0 V/**10 ms**×10 | |
| **TT-10.2** | P2 | GB 16806 6.25 | 气灭 | 40%/**200 ms**×10；0 V/**20 ms**×10 | |
| **TT-11** | P2 | GB 4717 5.23；GB 16806 6.26 | **低温（运行）**（总案） | 见子项 | 总案 |
| **TT-11.1** | P2 | GB 4717 5.23 | 报警 | **0℃±3℃**、16 h | |
| **TT-11.2** | P2 | GB 16806 6.26 | 气灭 | **-10℃±2℃**、16 h、变温 ≤1℃/min | |
| **TT-12** | P2 | GB 4717 5.24；GB 16806 6.27 | **恒定湿热（运行）**（总案） | 见子项 | 总案 |
| **TT-12.1** | P2 | GB 4717 5.24 | 报警 | 40℃±2℃、90%～95%RH、4 d | |
| **TT-12.2** | P2 | GB 16806 6.27 | 气灭 | 40℃±2℃、93%±3%RH、4 d | |
| **TT-13** | P2 | GB 16806 6.28 | **恒定湿热（耐久）**——报警控制器表 4 未列 5.25 不做；气灭控制器做 | 40℃±2℃、93%±3%RH、21 d 不通电、恢复 12 h | 已原子（仅气灭一侧） |
| **TT-14** | P2 | GB 4717 5.26；GB 16806 6.29 | **振动（运行）**（总案） | 见子项 | 总案 |
| **TT-14.1** | P2 | GB 4717 5.26 | 报警 | 10～150 Hz、**0.981 m/s²**、3 轴各 1 循环 | |
| **TT-14.2** | P2 | GB 16806 6.29 | 气灭 | 10～150 Hz、**5 m/s²**、1 oct/min、3 轴各 1 循环 | |
| **TT-15** | P2 | GB 4717 5.28；GB 16806 6.30 | **碰撞**（总案） | 见子项 | 总案 |
| **TT-15.1** | P2 | GB 4717 5.28 | 报警 | 同参数（5.28） | |
| **TT-15.2** | P2 | GB 16806 6.30 | 气灭 | 0.5 J±0.04 J×3 次/易损部件 | |
| **TT-16** | P2 | 附录 A | **外壳燃烧（非金属外壳）** | 附录 A：样块 80×10 mm、氧含量 28%、气流 40 mm/s、施焰 30 s；燃烧长度 ≤**50 mm** | 已原子【拆分存疑】——原文该参数落在气灭控制器列，但"附录 A（备用电池）"是 GB 16806 的附录、外壳燃烧是 GB 4717 附录 A；疑与 TT-17 两列互换，未改写、待人审核对 |
| **TT-17** | P2 | GB 16806 附录 A | **备用电池全项**（总案）——原文置于报警控制器列（GB 16806 附录 A：10 支试样）；气灭控制器列为"—（按整机备电试验 PW-04）" | 见子项 | 总案【拆分存疑】——列归属疑与 TT-16 互换（备用电池附录 A 属 GB 16806/气灭侧，PW-04 属报警侧），未改写、待人审核对 |
| **TT-17.1** | P2 | GB 16806 附录 A | 电压一致性 | 电压一致性 | |
| **TT-17.2** | P2 | GB 16806 附录 A | 容量 | 容量（常温 ≥90 min、-10℃ ≥50 min） | |
| **TT-17.3** | P2 | GB 16806 附录 A | 容量保存 | 容量保存 ≥0.6 | |
| **TT-17.4** | P2 | GB 16806 附录 A | 循环 | 循环 10 次 ≥90% | |
| **TT-17.5** | P2 | GB 16806 附录 A | 过放 | 过放 ≥0.9 | |
| **TT-17.6** | P2 | GB 16806 附录 A | 大电流 | 5C₂₀ 大电流 | |
| **TT-17.7** | P2 | GB 16806 附录 A | 密闭效率 | 密闭效率 ≥95% | |
| **TT-17.8** | P2 | GB 16806 附录 A | 防爆 | 防爆 | |
| **TT-17.9** | P2 | GB 16806 附录 A | 防酸雾 | 防酸雾 | |
| **TT-17.10** | P2 | GB 16806 附录 A | 跌落 | 跌落 | |

---

## 附：【拆分存疑】清单（6 条，供人审优先处理）

| 条目 | 存疑原因 |
|---|---|
| **LC-12** | 占位条目，原文明示"待传输功能方案确定后再细化"——未预拆其列出的四个灯态覆盖点 |
| **WD-02** | 判定为"同 WD-01"引用型复合判定，未重复展开为 .1～.5 |
| **UI-11** | 判定为"SH-01 全部判据经菜单路径同样成立"引用型复合判定，未展开（执行时按 SH-01.1～.4 逐项过） |
| **GE-05** | 单行声优先级排序断言，实测为三对两两比较（规程 D4～D6），是否按对拆待定 |
| **TT-16** | 原文列归属存疑：外壳燃烧参数落在气灭列，与两标准附录 A 内容对不上（疑与 TT-17 两列互换），未改写 |
| **TT-17** | 同上：备用电池全项落在报警控制器列、气灭列写"按 PW-04"，疑两列互换，未改写 |

*（草稿完。人审通过前不替代原文件；原文件 `gb4717-gb16806-test-cases.md` 未改动。）*
