# 共控机测试用例思维导图

> 组织方式：大业务 → 小业务 → 具体操作 ⇒ 预期。叶子节点标注【P0/P1/P2/可选】+ 用例号（详表见 [gb4717-gb16806-test-cases.md](gb4717-gb16806-test-cases.md)）。
> 同步维护 `.mm` 文件（XMind/FreeMind 可开）。修改本文件后重跑转换脚本再生成 .mm。

## 火灾报警业务（报不报 · 5.4.1）

### 单点报警（默认路径，无需任何确认）

- 探测器加烟报警 ⇒ ≤10 s 声光、总灯常亮、部位+时间记录（年月日时分秒）、保持至复位【P0·FA-01】
- 按下手报 ⇒ ≤10 s 报警，基线同上，且明确标注"手报"类型【P0·FA-02】
- 报警期间做查询/自检等各类操作 ⇒ 不影响火警接收与发出（仅屏蔽/复位例外）【P0·FA-13】

### 报警延时（可选功能）

- 设延时（≤1 min）后触发探测器 ⇒ 报警延时红灯亮 + LCD 倒计时，不进火警状态；走完→火警包整体解锁【可选·FA-04】
- 延时期间按手报 ⇒ 立即报警（手报无延时许可，没许可=禁止）【P0·FA-03】
- 延时期间复位 ⇒ 延时作废回正常监视【FA-10 路径】

### 多信号确认（可选功能）

- 同点/同区二次确认：信号① ⇒ 仅提示声+部位，总灯不亮/无输出/不上报/不占首火警；60 s 内信号②（同一只复位后再报 或 同区另一只）⇒ 整包解锁；30 min 无后续 ⇒ 自动复位【可选·FA-08】
- 跨部位确认：第一只 ⇒ 不进火警；第二只（不同部位）⇒ 进火警；≥5 min 无后续 ⇒ 准许自动复位【可选·FA-09】

### 多火警显示

- 逐个加报警直到屏放不下（源数=屏容量+1 起步，用回路模拟工装）⇒ 首火警钉顶不参与循环；后续按时间序循环；显示总数；查询一次一条；事件记录完整【P0·FA-07】

### 消音

- 火警中消音 → 另一部位再报警 ⇒ 声重新启动、消音灯熄灭【P0·FA-06】

### 复位

- 撤除全部报警源后复位 ⇒ ≤20 s 完成+显示复位完成；20 s 观察无报警回来【P0·FA-10①】
- 保留一路（还在烟里）复位 ⇒ 两段计时各 ≤20 s（或仍存报警全程保持不消失，第二段免计时）【P0·FA-10②】

### 计时与记录

- 连续 24 h 比对时钟（摸底可用频率法：69 ppm 内预判）⇒ 日误差 ≤6 s；主档=电子记录+黑匣子，打印机仅副本【P1·FA-11】

### 特殊接入（可选功能）

- 独立供电探测器（线型/吸气/图像型，须有数据通道）：真实触发 ⇒ 透传显示探测器自产的部位/时间信息【可选·FA-05】
- 远程阈值设定：Ⅲ 级改灵敏度档→退出设置→普通菜单查 ⇒ 值正确且设置界面外可查、断电保持【可选·FA-12】

## 联动控制业务（动不动 · 5.4.2）

### 自动模式下

- 火警满足联动逻辑 ⇒ ≤3 s 启动相关控制输出（起点=触发器件信号到达）【P0·LC-02①】
- 火警状态成立 ⇒ 警报器控制输出出现（有源测 24 V / 无源测干接点闭合）【P0·LC-01】
- 受控设备动作给反馈 ⇒ ≤10 s 反馈声光，保持至设备恢复【P0·LC-08】
- 启动后 10 s 未收到反馈 ⇒ 启动光信号转闪亮（值班员警觉态）【P0·LC-08/LC-06】
- 配了输出延时的通道（可选）：延时期间不输出、延时灯亮；≤10 min 步长 ≤1 min；手动插入/手报直启立即放行；不影响其他输出【可选路径·LC-09/LC-02②】
- 多信号输出确认（可选）：第一信号 ⇒ 必须进火警状态（整包成立）唯独输出不动；信号到齐 ⇒ 输出【可选·LC-10】

### 手动模式下

- 火警满足联动逻辑 ⇒ 不出自动输出，挂成"请求"（直控启动键闪亮）；报警层/上传/反馈照常【P0·LC-03】
- 按联动启动按钮 ⇒ 按已接收火警+预设逻辑放行输出（圆形红钮 φ≥12、防误碰、禁密码）【P1·LC-04】
- 按直控单元启动键（闪亮那个）⇒ 逐路放行：键转常亮、启动/反馈灯闪→收反馈转常亮【P1·LC-06】
- 按停止键 ⇒ 输出停止；启停键同按不释放 ⇒ 不启动输出【P1·LC-06】

### 模式转换

- 自复位钥匙开关切手/自动 ⇒ 状态灯正确；复位不改变控制状态；Ⅱ 级操作【P0·LC-03】
- 粒度说明：手/自动=整机唯一全局开关；分区粒度走输出禁止/隔离体系（不是多个手自动开关）

### 直控单元硬件

- 操作模拟 MCU 失效装置后按启停键 ⇒ 指示灯与控制输出照常工作（硬件直控通道）【P1·LC-07】
- 受控设备发故障信号 ⇒ 输出故障灯常亮【P1·LC-06】
- 测输出电压/电流/容量 ⇒ 满足厂商声明【P1·LC-06】
- 点数判据随产品形态：无联动=2～5 点封顶；带联动=按 GB 16806 ≥6 组【P1·LC-06】

### 对外信息

- 火警信息传输（发送/接收双灯，闪=进行中/常亮=完成保持至复位）【可选占位·LC-12 待细化】
- 火警部位信息下发消防电气控制装置 ⇒ 装置端显示正确【P1·LC-13】
- 输出禁止/隔离手段：三类输出分别禁、互不影响、状态可见、复位不清【可选·LC-14】

## 故障监督业务（5.4.3 + 5.4.12）

### 十种故障源（手法见详表 §0.3）

- 回路断路/短路/接地 ⇒ ≤100 s 故障声光、报部位；短路例外：产生火警信号则按火警办【P0·FT-01】
- 显示盘/警报器/传输/联动线故障 ⇒ ≤100 s 报部位；c)/e) 类不受火警覆盖【P0·FT-02】
- 电源类（充电线/备电线/主电欠压/电池/存储单元）⇒ ≤100 s 报类型【P0·FT-03】
- 总线线间电阻低于规定值 ⇒ 报障【P1·FT-11】

### 故障部位地图（5.4.3.3 五段线，详图见表格版 §3.1）

- a) 报警回路线：拔线/短接/经电阻碰地 ⇒ ≤100 s 报部位；火警时准许暂缓显示（接地除外）【P0·FT-01】
- a) 尾句·防拆：拧下探头保留底座 ⇒ 报该部位故障（防探头被偷/忘装回）【P0·FT-01】
- b) 火灾显示盘连线（层显=楼层复示器 GB 17429）：拔线 ⇒ ≤100 s 报部位；不配套层显则不适用【P0·FT-02】
- c) 输出侧线（警报器/传输/联动）：拔线 ⇒ ≤100 s 报部位；火警时仍须显示（"命令发不出去"火场最要命）【P0·FT-02】
- d) 总线线间绝缘变差（受潮进水，短路的早期癌筛）：线间并电阻降到声明阈值下 ⇒ 影响通信前报障【P1·FT-11】
- e) 无线设备通信：屏蔽/断电无线设备 ⇒ ≤100 s 报障；火警时仍须显示（失联=盲区）【P0·FT-02】
- 内外分治：a～e 管"往外每段线"报部位；5.4.3.4 五项管"机箱内部件"报类型【地图钥匙】

### 消音语义（=对已有事件的确认）

- 消音后新故障 ⇒ 再响；同一持续故障巡检反复确认 ⇒ 不响（≥3 轮验证）；排除后复发 ⇒ 再响【P0·FT-04】

### 复位

- 保留故障源复位 ⇒ ≤20 s 完成；尚存故障 ≤100 s 复显；全部排除 ⇒ 指示清空无幽灵故障【P0·FT-05】

### 隔离与保持

- 总线短路 ⇒ 隔离器动作、指示部位、波及 ≤32 点、段外照常（条件适用：总线制必做）【P0·FT-09】
- 任一故障存在 ⇒ 非故障部分仍达标（七类故障×存活功能矩阵，重新计时）【P0·FT-07】
- 主电断+备电不足 ⇒ 临终蜂鸣 ≥1 h【P1·FT-06】
- 故障总灯：火警中/自检中/屏蔽时制造故障 ⇒ 总灯均点亮（不过显示仲裁）【P0·FT-12】
- 故障信息超屏 ⇒ 可手动查询【P1·FT-08】
- 火警时 a/b 类故障准许不显示（接地除外仍须显示）【P1·FT-10】

### 看门狗（程序是最不可信的部件）

- 模拟 MCU 失效装置 ⇒ ≤100 s 单独系统故障灯 + 进异常状态（不发火警/不输出/不上传，fail-silent）【P0·WD-01】
- 存储器内容出错 ⇒ 同上【P0·WD-02】
- 各状态下乱输数据 ⇒ 不引起程序意外执行（原子提交）【P0·WD-03】
- 探测器报警 ⇒ 确认灯同时常亮，与巡检闪烁明显区别【P1·WD-04】

## 旁路状态业务（人为改变系统行为，全部带防呆边界）

### 屏蔽（可选功能）

- 手动屏蔽一只探测器 ⇒ ≤10 s 屏蔽指示、总灯亮、显示屏蔽时间；每次仅 1 只；火警/故障中的不能屏【SH-01】
- 区内全屏才显示区被屏、回路全屏才显示回路被屏【SH-02】
- 复位/断电重启 ⇒ 屏蔽状态保持（非易失存储）【SH-03】
- 屏蔽下非屏蔽部位报警 ⇒ 正常且屏蔽显示不丢【SH-04】
- 显示不下可查、可单独解除【SH-05】

### 监管报警（可选功能，监的是"灭火战斗力"）

- 输入监管信号（阀被关/水位低）⇒ ≤100 s 红色监管声光【SV-01】
- 消音再启动；复位后仍存 ⇒ ≤60 s 重建【SV-02】
- 超屏可查【SV-03】

### 自检

- 启动自检 ⇒ 输出接点全程不动作【P0·ST-01】
- 自检 >1 min 或不能自停 ⇒ 非自检部位报警照常【P0·ST-02】
- 面板灯/显示/音响全检【P0·ST-03】
- 部位级自检：单点粒度启动/解除、总灯常亮、可查清单（防遗忘靠可见性不靠超时强退）【P1·ST-04】

### 检查功能

- 按检查键（方形红钮、不受级别限制）⇒ 四类总数：设计/正常/故障/屏蔽【P1·CK-01】
- 设计总数不随动态数变【P1·CK-02】
- 收火警或 1 min 无操作 ⇒ 自动退出（与屏蔽/自检哲学相反：瞬时查询踢掉最安全）【P1·CK-03】

## 人机界面与记录

### 信息显示等级

- 六级信息同时存在 ⇒ 火警>启动>反馈>监管>故障>屏蔽，分区显示、不轮播、低级可查【P0·DP-01/02/03】
- 灯与显示器可见性：0.8 m 近看灯（手动/自动/检查开启）、其他 3 m【P1·DP-04】

### 操作级别（四级阶梯）

- Ⅰ 级（任何人）：查询/消音/检查/信息确认可用，其余拒绝【P1·OP-01】
- Ⅱ 级（值班员，密码/钥匙）：复位/手动启动/自检/调时/手自动【P1·OP-02】
- Ⅲ 级（工程师）：编程/延时/改数据；Ⅲ 钥匙可开 Ⅱ，Ⅱ 开不了 Ⅲ【P1·OP-03】
- Ⅳ 级（制造商）：改软硬件/导数据，不能经本机【P1·OP-04】
- 调试状态：可收火警故障但不启动联动输出、信息带调试标记【P1·OP-05】

### 黑匣子（运行数据存储单元）

- 全事件记录带年月日时分秒、防篡改【P1·DR-02】
- 容量 ≥100×/200×、保存 ≥30 d、断电 ≥14 d、首火警独立不覆盖【P1·DR-03】
- USB 2.0 Device 授权导出（0x40 帧/CRC16-0xA001）【P1·DR-04】
- 金属壳 IP54【P2·DR-01】；反压 120% 1 min【P2·DR-05】

## 人机菜单业务（产品级，来源：JB-QB-3SZY03F 主菜单实拍）

### 查询段（操作员级）

- 历史记录：翻页+断电重启后仍在 ⇒ 与黑匣子一致【P1·UI-01】
- 控制器信息 ⇒ 软件版本与铭牌一致【P1·UI-02】
- 设备总览/单点查询 ⇒ 状态与实际一致【P1·UI-03/04】
- 检查信息入口 ⇒ 四总数正确、不受级别限制【P1·UI-06】

### 监控&控制段

- 监视页开着使状态变化 ⇒ 刷新及时且不阻断报警【P1·UI-07】
- 通讯成功率：制造误码 ⇒ 数值可观察下降（d 类隐患运维工具）【P1·UI-08】
- 机内监控 ⇒ 电压电量与实测一致【P1·UI-09】
- 启停控制：Ⅰ 级拦、Ⅱ 级可操作且进黑匣子【P1·UI-10】
- 屏蔽控制菜单路径 ⇒ SH-01 判据同样成立【P1·UI-11】

### 设置段（Ⅲ 级域）

- 用户登陆：错误拒绝+超时回落 Ⅰ 级【P1·UI-12】
- 密码设置：Ⅱ 改 Ⅲ 被拦（单向性）【P1·UI-13】
- 时钟调整 ⇒ 黑匣子记 131【P1·UI-14】
- 点表编辑：编辑缓冲分离+原子生效+编辑中报警照常【P1·UI-16】
- ⚠操作模式设置：若含手/自动切换＝不合规（须自复位钥匙开关）【审查·UI-17】

### 调试段（⚠权限审查）

- 点位注册：重复地址被拒【P1·UI-18】
- 配置导入：校验+原子生效+失败回滚【P1·UI-19】
- 联动编程：未确认不生效、旧逻辑照常【P1·UI-20】
- ⚠调试助手/直控调试：不启动真实输出；表 1"进入调试状态"属Ⅳ级须核对【审查·UI-21】

### 维护段（生产商级）

- ⚠固件升级：Ⅳ级"不能经本机"——须强制依赖外部专用手段【审查·UI-23】
- 记录导出：专用工具+授权+B/C 口 Device【P1·UI-24】
- 恢复出厂：清配置但**不得清黑匣子**（防删除硬要求）【P1·UI-25】

## 电源业务

- 断主电/恢复 ⇒ 无缝切换不误动作、状态灯正确、过流保护【P0·PW-01】
- 187/220/242 V 三档 ⇒ 全部正常【P0·PW-02】
- 备电电池：禁含钴锂电（设计红线）【P0·PW-08】
- 备电显示与分段：任一段 <90% 额定 ⇒ 报障【P1·PW-07】
- 直流输出稳定度 ≤5%【P1·PW-05】
- 1000 m 线尾 10 只探测器 187 V 下齐报 ⇒ 正常【P1·PW-06】
- 主电容量：设计容量真实负载+30 点报警 4 h（热稳态，贴热电偶看曲线走平）【P2·PW-03】
- 备电容量：充 24 h→监视 8 h→13 点报警 30 min【P2·PW-04】

## 通信业务

### CRT 上行

- 接口 RS485/CAN/以太网、防脱落、以太网防入侵【P0·CM-01】
- 五类信息上报（类别/名称/部位/位置/时间/状态，含故障恢复）抓包比对【P0·CM-02】
- 接收授时校准时钟【P0·CM-03】
- 协议符合附录 C【P0·CM-04】

### FECbus 下行（如实现）

- 帧格式 0x7E/CRC16-0xA001/8N1【P1·CM-10】
- 地址：主控=1、装置 2～63、总数 ≤62【P1·CM-11】
- 1 s 未应答重发 ≤3 次【P1·CM-12】
- 建链：查版本(44)→查当前事件(41)【P1·CM-13】
- 异常帧应答码正确【P1·CM-14】
- 代码表核对 + 装置手/自动状态本机显示【P1·CM-15】
- 独立线路不与报警/联动总线共用【P0·CM-16】；线路任一点断/短仍通信【P1·CM-17】

## 气体灭火控制器（GB 16806 4.3，"可以后悔 30 秒的扳机"）

### 自动模式下（联动信号触发）

- 联动控制器发启动信号 ⇒ 五阶段依次：①启动声光+记录 ②区内警报器 ③延时（0～30 s 倒计时+保护区显示+封舱：关门窗阀/停空调）④喷洒信号+门外警报器 ⑤压力开关反馈→喷洒声光保持至复位【P0·GE-02/06】
- 每阶段向联动控制器上报（启动/延时/喷洒信号/气体喷洒/阀动作——命令发出与执行分开报）【P0·GE-08】
- 区 1 走流程 ⇒ 区 2 状态灯/警报器/负载全程不动【P1·GE-07】

### 手动干预

- 延时期间按手动停止 ⇒ ④⑤ 斩断，已封舱动作维持【P0·GE-03】
- 停止后再来启动信号 ⇒ 流程从头重新执行（停止≠永久闭锁）【P0·GE-04】
- 自动态手动插入优先；手/自动状态不受复位影响【P0·GE-04】
- 现场启动按键触发 ⇒ 与联动信号同流程【P0·GE-02】

### 边界与红线

- 禁止直连探测器（判定留在上级，设计红线）【P0·GE-01】
- 声优先级：喷洒声>启动声>故障声（两两同时只响高级）【P1·GE-05】
- 启动声消音后再来启动信号 ⇒ 再响【P0·GE-02a】

### 故障/自检/电源

- 五类故障 ≤100 s（a/b 报部位、c/d/e 报类型）；阶段×故障双向互检；复位复显+清空【P0·GE-12/13/14】
- 自检不动作输出、>1 min 不阻断、面板全检【P0·GE-15/16】
- 主备切换、备电 8 h+30 min、三档电压【GE-17（P0）/GE-18（P2）/GE-19（P0）】
- 计时 ≤30 s/日、接点容量、断电数据 14 d【P1·GE-10/11/20】

## 型式试验（P2 · 认证实验室阶段）

### 电气三件套

- 绝缘电阻 ≥100 MΩ（500 V DC 60 s，断电池/开关开位/L N 短接/拆压敏）【TT-01】
- 泄漏电流 ≤0.5 mA【TT-02】
- 电气强度 1250 V 60 s 不击穿（气灭不做此项）【TT-03】

### EMC 七项（说胡话/昏过去两种失效形态）

- 辐射 10 V/m、传导 140 dBµV、ESD 8/6 kV、EFT 2 kV、浪涌 2 kV、瞬变 500 次、暂降【TT-04～10】

### 气候机械

- 低温 -10 ℃ 16 h（箱内当场测功能）、湿热 4 d（先调温后加湿）、耐久 21 d 断电、振动 5 m/s²、碰撞 0.5 J【TT-11～16】
- 判据锚点：试验中正常监视，试验后回归火警 10 s + 断线报部位
